<!-- generated by `python scripts/06_cegis_demo.py --grid cigre_pv_wind --model linac` on 2026-11-13T14:20:45 -->
# T6 counterexample-guided refinement of R1

Rule: `vm_pu.11 < tau`. Each iteration: search oracle (Stage A, 10000 cached LHS samples; Stage B, DE with 2000 power flows) and exact oracle (Z3, LinDistFlow). tau moves 0.0001 pu below the lowest counterexample voltage (AC value for search, LinDistFlow value for exact). Stop at no counterexample in both layers, or after 10 iterations.

| iter | tau | Stage A cex | Stage B cex evals | exact | exact SAT topologies | counterexample vm_pu.11 | action | wall s |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0.94281 | 253 | 381 | SAT | 16 | search-A 0.91941; search-B 0.91746; exact 0.93455 | tau -> 0.91736 | 4.1 |
| 2 | 0.91736 | 0 | 0 | SAT | 8 | exact 0.90556 | tau -> 0.90546 | 2.1 |
| 3 | 0.90546 | 0 | 0 | SAT | 3 | exact 0.90254 | tau -> 0.90244 | 1.6 |
| 4 | 0.90244 | 0 | 0 | SAT | 1 | exact 0.90243 | tau -> 0.90233 | 1.9 |
| 5 | 0.90233 | 0 | 0 | SAT | 1 | exact 0.90231 | tau -> 0.90221 | 1.9 |
| 6 | 0.90221 | 0 | 0 | SAT | 1 | exact 0.90177 | tau -> 0.90167 | 1.7 |
| 7 | 0.90167 | 0 | 0 | SAT | 1 | exact 0.90151 | tau -> 0.90141 | 1.8 |
| 8 | 0.90141 | 0 | 0 | SAT | 1 | exact 0.90137 | tau -> 0.90127 | 1.8 |
| 9 | 0.90127 | 0 | 0 | SAT | 1 | exact 0.90119 | tau -> 0.90109 | 1.6 |
| 10 | 0.90109 | 0 | 0 | SAT | 1 | exact 0.90076 | tau -> 0.90066 | 1.7 |

## Outcome

| quantity | value |
| --- | --- |
| converged (no counterexample in both layers) | no |
| iterations | 10 |
| initial tau | 0.94281 |
| final tau | 0.90066 |
| benign lower voltage limit | 0.90 |
| lowest benign vm_pu.11 in Stage A samples | 0.91941 |
| share of the original firing band [0.90, tau0) left: (tau_final - 0.90) / (tau0 - 0.90), floored at 0 | 0.0155 |
| Stage A benign samples where the original R1 fires | 253 |
| Stage A benign samples where the final R1 fires | 0 |

Reading: the firing band is measured inside the voltages the envelope calls benign. If the final tau is at or below 0.90 pu, the refined rule fires only on states that already violate the operating limit. A voltage limit alarm already catches those, so as an intrusion rule it is useless.
