<!-- generated by `python scripts/04_lindistflow_error.py --model linac` on 2026-11-13T13:52:39 -->
# T5a linearised AC (operating point = envelope centre, all configurations) voltage error against AC power flow

1000 Latin hypercube samples of the full envelope (seed 3007), 971 benign. Error = |vm_linearised AC (operating point = envelope centre, all configurations) - vm_AC| over all 15 buses of every benign sample, in pu. Last column: max abs error of the linear-model line loading (S/S_max at 1 pu) in percentage points.

| topology | benign samples | mean abs err pu | 95th pct pu | max abs err pu | max loading err pp |
| --- | --- | --- | --- | --- | --- |
| `ties=none;out=none` | 63 | 0.00042 | 0.00128 | 0.00268 | 2.19 |
| `ties=S1;out=L0` | 56 | 0.00037 | 0.00103 | 0.00134 | 2.54 |
| `ties=S1;out=L1` | 58 | 0.00043 | 0.00113 | 0.00192 | 3.00 |
| `ties=S2;out=L2` | 62 | 0.00044 | 0.00121 | 0.00270 | 4.71 |
| `ties=S3;out=L2` | 62 | 0.00039 | 0.00106 | 0.00158 | 3.87 |
| `ties=S2;out=L3` | 62 | 0.00036 | 0.00103 | 0.00120 | 2.91 |
| `ties=S2;out=L4` | 60 | 0.00039 | 0.00100 | 0.00140 | 2.44 |
| `ties=S2;out=L5` | 61 | 0.00042 | 0.00110 | 0.00188 | 1.93 |
| `ties=S3;out=L6` | 61 | 0.00037 | 0.00092 | 0.00134 | 3.23 |
| `ties=S3;out=L7` | 63 | 0.00041 | 0.00102 | 0.00113 | 2.46 |
| `ties=S3;out=L8` | 61 | 0.00041 | 0.00100 | 0.00177 | 2.73 |
| `ties=S1;out=L9` | 62 | 0.00030 | 0.00086 | 0.00117 | 1.14 |
| `ties=S2;out=L9` | 61 | 0.00036 | 0.00099 | 0.00177 | 2.83 |
| `ties=S3;out=L9` | 62 | 0.00041 | 0.00114 | 0.00162 | 3.87 |
| `ties=S1;out=L10` | 58 | 0.00045 | 0.00113 | 0.00146 | 2.95 |
| `ties=S1;out=L11` | 59 | 0.00033 | 0.00089 | 0.00163 | 3.28 |
| **all** | 971 | 0.00039 | 0.00106 | 0.00270 | 4.71 |

G6 criterion (max abs error below 0.01 pu on the benign envelope): **pass** (max 0.00270 pu).

Signed error at bus 11 (linearised AC (operating point = envelope centre, all configurations) minus AC): min 0.00000, mean 0.00047, max 0.00266 pu. A positive value means linearised AC (operating point = envelope centre, all configurations) over-estimates the voltage.

## Worst case found by search, and the error bounds used by the robust exact layer

Differential evolution maximising the max abs linear-minus-AC error over benign states, 1000 power flows per topology and quantity (one DE per topology). delta = 1.25 x max(sample max, worst found); saved to `rules/model_error_bounds_linac.json`. delta is an empirical bound, not a proof.

| quantity | unit | max over 971 samples | worst found by search | delta used |
| --- | --- | --- | --- | --- |
| vm_pu | pu | 0.00270 | 0.00708 | 0.00885 |
| loading | percentage points | 4.70810 | 7.56164 | 9.45204 |
| trafo_loading | percentage points | 2.54005 | 2.56494 | 3.20618 |
| p_from | MW | 0.04857 | 0.15971 | 0.19964 |
| trafo_p_hv | MW | 0.05195 | 0.16924 | 0.21155 |

Worst benign voltage error found by search: 0.00708 pu (below 0.01 pu).
