<!-- generated by `python scripts/04_lindistflow_error.py --grid sherlock --model linac --adv-budget 2000 --report-tag _budget2000` on 2026-11-14T20:00:09 -->
<!-- grid: sherlock -->
# T5a linearised AC (operating point = envelope centre, all configurations) voltage error against AC power flow

1000 Latin hypercube samples of the full envelope (seed 3007), 1000 benign. Error = |vm_linearised AC (operating point = envelope centre, all configurations) - vm_AC| over all 15 buses of every benign sample, in pu. Last column: max abs error of the linear-model line loading (S/S_max at 1 pu) in percentage points.

| topology | benign samples | mean abs err pu | 95th pct pu | max abs err pu | max loading err pp |
| --- | --- | --- | --- | --- | --- |
| `ties=none;out=none;tap=-1,0` | 3 | 0.00031 | 0.00084 | 0.00086 | 1.30 |
| `ties=none;out=none;tap=0,0` | 3 | 0.00054 | 0.00132 | 0.00132 | 3.10 |
| `ties=S1;out=none;tap=-1,0` | 3 | 0.00023 | 0.00038 | 0.00038 | 1.14 |
| `ties=S1;out=none;tap=0,0` | 3 | 0.00026 | 0.00055 | 0.00055 | 2.18 |
| `ties=S2;out=none;tap=-1,0` | 3 | 0.00033 | 0.00078 | 0.00078 | 1.22 |
| `ties=S2;out=none;tap=0,0` | 3 | 0.00017 | 0.00040 | 0.00040 | 2.04 |
| `ties=S3;out=none;tap=-1,0` | 3 | 0.00021 | 0.00033 | 0.00035 | 1.30 |
| `ties=S3;out=none;tap=0,0` | 2 | 0.00045 | 0.00067 | 0.00068 | 1.87 |
| `ties=S1;out=L0;tap=-1,0` | 3 | 0.00031 | 0.00077 | 0.00077 | 1.59 |
| `ties=S1;out=L0;tap=0,0` | 4 | 0.00019 | 0.00037 | 0.00038 | 2.26 |
| `ties=S1;out=L1;tap=-1,0` | 3 | 0.00020 | 0.00052 | 0.00053 | 1.77 |
| `ties=S1;out=L1;tap=0,0` | 3 | 0.00037 | 0.00058 | 0.00059 | 2.65 |
| `ties=S2;out=L2;tap=-1,0` | 2 | 0.00032 | 0.00088 | 0.00089 | 1.48 |
| `ties=S2;out=L2;tap=0,0` | 4 | 0.00040 | 0.00098 | 0.00103 | 3.13 |
| `ties=S3;out=L2;tap=-1,0` | 2 | 0.00041 | 0.00061 | 0.00061 | 1.34 |
| `ties=S3;out=L2;tap=0,0` | 4 | 0.00034 | 0.00056 | 0.00058 | 2.56 |
| `ties=S2;out=L3;tap=-1,0` | 2 | 0.00022 | 0.00048 | 0.00049 | 1.62 |
| `ties=S2;out=L3;tap=0,0` | 3 | 0.00016 | 0.00029 | 0.00030 | 1.87 |
| `ties=S2;out=L4;tap=-1,0` | 3 | 0.00038 | 0.00067 | 0.00069 | 1.43 |
| `ties=S2;out=L4;tap=0,0` | 3 | 0.00033 | 0.00100 | 0.00103 | 2.48 |
| `ties=S2;out=L5;tap=-1,0` | 4 | 0.00035 | 0.00057 | 0.00058 | 1.19 |
| `ties=S2;out=L5;tap=0,0` | 3 | 0.00020 | 0.00064 | 0.00066 | 1.94 |
| `ties=S3;out=L6;tap=-1,0` | 3 | 0.00040 | 0.00090 | 0.00094 | 1.34 |
| `ties=S3;out=L6;tap=0,0` | 3 | 0.00044 | 0.00071 | 0.00071 | 2.63 |
| `ties=S3;out=L7;tap=-1,0` | 3 | 0.00046 | 0.00085 | 0.00086 | 1.19 |
| `ties=S3;out=L7;tap=0,0` | 3 | 0.00060 | 0.00130 | 0.00133 | 2.89 |
| `ties=S3;out=L8;tap=-1,0` | 2 | 0.00031 | 0.00051 | 0.00051 | 1.19 |
| `ties=S3;out=L8;tap=0,0` | 4 | 0.00036 | 0.00069 | 0.00077 | 2.16 |
| `ties=S1;out=L9;tap=-1,0` | 2 | 0.00026 | 0.00064 | 0.00064 | 0.58 |
| `ties=S1;out=L9;tap=0,0` | 3 | 0.00010 | 0.00033 | 0.00034 | 0.90 |
| `ties=S2;out=L9;tap=-1,0` | 3 | 0.00024 | 0.00035 | 0.00035 | 1.26 |
| `ties=S2;out=L9;tap=0,0` | 3 | 0.00028 | 0.00044 | 0.00044 | 2.08 |
| `ties=S3;out=L9;tap=-1,0` | 3 | 0.00042 | 0.00099 | 0.00100 | 1.21 |
| `ties=S3;out=L9;tap=0,0` | 3 | 0.00034 | 0.00076 | 0.00080 | 2.84 |
| `ties=S1;out=L10;tap=-1,0` | 3 | 0.00042 | 0.00081 | 0.00083 | 1.81 |
| `ties=S1;out=L10;tap=0,0` | 3 | 0.00019 | 0.00035 | 0.00039 | 2.54 |
| `ties=S1;out=L11;tap=-1,0` | 3 | 0.00014 | 0.00028 | 0.00040 | 1.34 |
| `ties=S1;out=L11;tap=0,0` | 3 | 0.00068 | 0.00137 | 0.00139 | 2.86 |
| `ties=S1+S2;out=L0;tap=-1,0` | 3 | 0.00022 | 0.00054 | 0.00054 | 1.78 |
| `ties=S1+S2;out=L0;tap=0,0` | 3 | 0.00018 | 0.00029 | 0.00065 | 1.61 |
| `ties=S1+S3;out=L0;tap=-1,0` | 3 | 0.00032 | 0.00086 | 0.00088 | 2.81 |
| `ties=S1+S3;out=L0;tap=0,0` | 3 | 0.00041 | 0.00086 | 0.00087 | 1.61 |
| `ties=S1+S2;out=L0+L2;tap=-1,0` | 3 | 0.00006 | 0.00008 | 0.00056 | 1.75 |
| `ties=S1+S2;out=L0+L2;tap=0,0` | 3 | 0.00049 | 0.00092 | 0.00096 | 2.66 |
| `ties=S1+S3;out=L0+L2;tap=-1,0` | 2 | 0.00026 | 0.00055 | 0.00055 | 1.89 |
| `ties=S1+S3;out=L0+L2;tap=0,0` | 4 | 0.00026 | 0.00052 | 0.00053 | 2.69 |
| `ties=S1+S2;out=L0+L3;tap=-1,0` | 3 | 0.00040 | 0.00079 | 0.00082 | 1.62 |
| `ties=S1+S2;out=L0+L3;tap=0,0` | 3 | 0.00065 | 0.00081 | 0.00082 | 2.48 |
| `ties=S1+S2;out=L0+L4;tap=-1,0` | 3 | 0.00047 | 0.00085 | 0.00088 | 2.91 |
| `ties=S1+S2;out=L0+L4;tap=0,0` | 3 | 0.00066 | 0.00122 | 0.00126 | 2.39 |
| `ties=S1+S2;out=L0+L5;tap=-1,0` | 3 | 0.00076 | 0.00117 | 0.00123 | 2.68 |
| `ties=S1+S2;out=L0+L5;tap=0,0` | 3 | 0.00045 | 0.00089 | 0.00090 | 2.80 |
| `ties=S1+S3;out=L0+L6;tap=-1,0` | 3 | 0.00045 | 0.00096 | 0.00097 | 3.23 |
| `ties=S1+S3;out=L0+L6;tap=0,0` | 3 | 0.00058 | 0.00110 | 0.00111 | 3.26 |
| `ties=S1+S3;out=L0+L7;tap=-1,0` | 3 | 0.00026 | 0.00055 | 0.00056 | 3.65 |
| `ties=S1+S3;out=L0+L7;tap=0,0` | 2 | 0.00047 | 0.00103 | 0.00104 | 2.67 |
| `ties=S1+S3;out=L0+L8;tap=-1,0` | 3 | 0.00018 | 0.00030 | 0.00030 | 2.09 |
| `ties=S1+S3;out=L0+L8;tap=0,0` | 3 | 0.00022 | 0.00046 | 0.00046 | 1.87 |
| `ties=S1+S2;out=L0+L9;tap=-1,0` | 3 | 0.00066 | 0.00214 | 0.00214 | 3.72 |
| `ties=S1+S2;out=L0+L9;tap=0,0` | 3 | 0.00033 | 0.00068 | 0.00068 | 1.62 |
| `ties=S1+S3;out=L0+L9;tap=-1,0` | 3 | 0.00051 | 0.00120 | 0.00122 | 3.40 |
| `ties=S1+S3;out=L0+L9;tap=0,0` | 4 | 0.00037 | 0.00087 | 0.00087 | 1.90 |
| `ties=S1+S2;out=L1;tap=-1,0` | 3 | 0.00038 | 0.00091 | 0.00092 | 2.80 |
| `ties=S1+S2;out=L1;tap=0,0` | 2 | 0.00065 | 0.00118 | 0.00119 | 3.31 |
| `ties=S1+S3;out=L1;tap=-1,0` | 3 | 0.00035 | 0.00081 | 0.00083 | 2.91 |
| `ties=S1+S3;out=L1;tap=0,0` | 4 | 0.00035 | 0.00077 | 0.00077 | 2.72 |
| `ties=S1+S2;out=L1+L2;tap=-1,0` | 2 | 0.00050 | 0.00068 | 0.00068 | 2.36 |
| `ties=S1+S2;out=L1+L2;tap=0,0` | 4 | 0.00038 | 0.00083 | 0.00088 | 1.46 |
| `ties=S1+S3;out=L1+L2;tap=-1,0` | 3 | 0.00037 | 0.00072 | 0.00073 | 2.35 |
| `ties=S1+S3;out=L1+L2;tap=0,0` | 2 | 0.00015 | 0.00032 | 0.00032 | 2.16 |
| `ties=S1+S2;out=L1+L3;tap=-1,0` | 3 | 0.00023 | 0.00045 | 0.00047 | 1.81 |
| `ties=S1+S2;out=L1+L3;tap=0,0` | 3 | 0.00037 | 0.00097 | 0.00101 | 2.09 |
| `ties=S1+S2;out=L1+L4;tap=-1,0` | 3 | 0.00021 | 0.00054 | 0.00055 | 1.79 |
| `ties=S1+S2;out=L1+L4;tap=0,0` | 3 | 0.00014 | 0.00021 | 0.00037 | 1.67 |
| `ties=S1+S2;out=L1+L5;tap=-1,0` | 3 | 0.00031 | 0.00083 | 0.00084 | 1.33 |
| `ties=S1+S2;out=L1+L5;tap=0,0` | 4 | 0.00033 | 0.00099 | 0.00105 | 2.39 |
| `ties=S1+S3;out=L1+L6;tap=-1,0` | 2 | 0.00040 | 0.00073 | 0.00073 | 3.22 |
| `ties=S1+S3;out=L1+L6;tap=0,0` | 3 | 0.00027 | 0.00046 | 0.00046 | 2.03 |
| `ties=S1+S3;out=L1+L7;tap=-1,0` | 3 | 0.00051 | 0.00105 | 0.00107 | 1.71 |
| `ties=S1+S3;out=L1+L7;tap=0,0` | 3 | 0.00067 | 0.00148 | 0.00152 | 4.66 |
| `ties=S1+S3;out=L1+L8;tap=-1,0` | 3 | 0.00031 | 0.00058 | 0.00059 | 2.75 |
| `ties=S1+S3;out=L1+L8;tap=0,0` | 3 | 0.00022 | 0.00032 | 0.00033 | 3.09 |
| `ties=S1+S2;out=L1+L9;tap=-1,0` | 3 | 0.00035 | 0.00064 | 0.00065 | 2.31 |
| `ties=S1+S2;out=L1+L9;tap=0,0` | 3 | 0.00027 | 0.00082 | 0.00082 | 1.71 |
| `ties=S1+S3;out=L1+L9;tap=-1,0` | 3 | 0.00026 | 0.00060 | 0.00062 | 3.63 |
| `ties=S1+S3;out=L1+L9;tap=0,0` | 3 | 0.00051 | 0.00101 | 0.00102 | 2.70 |
| `ties=S1+S2;out=L2;tap=-1,0` | 3 | 0.00011 | 0.00019 | 0.00019 | 1.58 |
| `ties=S1+S2;out=L2;tap=0,0` | 2 | 0.00031 | 0.00045 | 0.00047 | 1.71 |
| `ties=S1+S3;out=L2;tap=-1,0` | 4 | 0.00022 | 0.00055 | 0.00056 | 1.14 |
| `ties=S1+S3;out=L2;tap=0,0` | 3 | 0.00032 | 0.00050 | 0.00051 | 1.59 |
| `ties=S2+S3;out=L2;tap=-1,0` | 3 | 0.00062 | 0.00139 | 0.00140 | 2.08 |
| `ties=S2+S3;out=L2;tap=0,0` | 3 | 0.00047 | 0.00131 | 0.00132 | 3.64 |
| `ties=S2+S3;out=L2+L3;tap=-1,0` | 3 | 0.00033 | 0.00061 | 0.00064 | 1.31 |
| `ties=S2+S3;out=L2+L3;tap=0,0` | 2 | 0.00027 | 0.00050 | 0.00051 | 1.84 |
| `ties=S2+S3;out=L2+L4;tap=-1,0` | 4 | 0.00015 | 0.00048 | 0.00060 | 1.23 |
| `ties=S2+S3;out=L2+L4;tap=0,0` | 2 | 0.00032 | 0.00054 | 0.00055 | 1.94 |
| `ties=S2+S3;out=L2+L5;tap=-1,0` | 3 | 0.00029 | 0.00066 | 0.00067 | 1.54 |
| `ties=S2+S3;out=L2+L5;tap=0,0` | 4 | 0.00024 | 0.00051 | 0.00052 | 2.21 |
| `ties=S2+S3;out=L2+L6;tap=-1,0` | 3 | 0.00046 | 0.00088 | 0.00088 | 1.43 |
| `ties=S2+S3;out=L2+L6;tap=0,0` | 3 | 0.00041 | 0.00098 | 0.00098 | 2.76 |
| `ties=S2+S3;out=L2+L7;tap=-1,0` | 2 | 0.00039 | 0.00057 | 0.00058 | 2.10 |
| `ties=S2+S3;out=L2+L7;tap=0,0` | 3 | 0.00023 | 0.00056 | 0.00056 | 2.03 |
| `ties=S2+S3;out=L2+L8;tap=-1,0` | 3 | 0.00051 | 0.00089 | 0.00090 | 1.99 |
| `ties=S2+S3;out=L2+L8;tap=0,0` | 3 | 0.00017 | 0.00042 | 0.00043 | 2.51 |
| `ties=S1+S2;out=L2+L9;tap=-1,0` | 4 | 0.00053 | 0.00157 | 0.00165 | 2.74 |
| `ties=S1+S2;out=L2+L9;tap=0,0` | 3 | 0.00044 | 0.00086 | 0.00086 | 1.97 |
| `ties=S1+S3;out=L2+L9;tap=-1,0` | 3 | 0.00039 | 0.00069 | 0.00071 | 1.91 |
| `ties=S1+S3;out=L2+L9;tap=0,0` | 2 | 0.00028 | 0.00036 | 0.00037 | 1.80 |
| `ties=S1+S2;out=L2+L10;tap=-1,0` | 3 | 0.00018 | 0.00033 | 0.00036 | 2.21 |
| `ties=S1+S2;out=L2+L10;tap=0,0` | 3 | 0.00078 | 0.00206 | 0.00213 | 5.40 |
| `ties=S1+S3;out=L2+L10;tap=-1,0` | 3 | 0.00032 | 0.00075 | 0.00076 | 2.29 |
| `ties=S1+S3;out=L2+L10;tap=0,0` | 3 | 0.00031 | 0.00080 | 0.00082 | 2.90 |
| `ties=S1+S2;out=L2+L11;tap=-1,0` | 3 | 0.00024 | 0.00040 | 0.00040 | 1.68 |
| `ties=S1+S2;out=L2+L11;tap=0,0` | 3 | 0.00019 | 0.00033 | 0.00034 | 2.89 |
| `ties=S1+S3;out=L2+L11;tap=-1,0` | 3 | 0.00043 | 0.00113 | 0.00113 | 2.88 |
| `ties=S1+S3;out=L2+L11;tap=0,0` | 3 | 0.00075 | 0.00108 | 0.00110 | 2.16 |
| `ties=S1+S2;out=L3;tap=-1,0` | 3 | 0.00034 | 0.00043 | 0.00043 | 0.76 |
| `ties=S1+S2;out=L3;tap=0,0` | 3 | 0.00030 | 0.00068 | 0.00070 | 1.14 |
| `ties=S2+S3;out=L3;tap=-1,0` | 3 | 0.00015 | 0.00042 | 0.00047 | 1.03 |
| `ties=S2+S3;out=L3;tap=0,0` | 3 | 0.00062 | 0.00210 | 0.00214 | 2.40 |
| `ties=S2+S3;out=L3+L6;tap=-1,0` | 3 | 0.00017 | 0.00031 | 0.00031 | 1.06 |
| `ties=S2+S3;out=L3+L6;tap=0,0` | 3 | 0.00018 | 0.00029 | 0.00029 | 1.92 |
| `ties=S2+S3;out=L3+L7;tap=-1,0` | 3 | 0.00023 | 0.00043 | 0.00045 | 1.68 |
| `ties=S2+S3;out=L3+L7;tap=0,0` | 3 | 0.00037 | 0.00101 | 0.00106 | 2.49 |
| `ties=S2+S3;out=L3+L8;tap=-1,0` | 3 | 0.00059 | 0.00126 | 0.00131 | 2.14 |
| `ties=S2+S3;out=L3+L8;tap=0,0` | 3 | 0.00031 | 0.00126 | 0.00130 | 2.62 |
| `ties=S1+S2;out=L3+L9;tap=-1,0` | 3 | 0.00045 | 0.00122 | 0.00129 | 1.03 |
| `ties=S1+S2;out=L3+L9;tap=0,0` | 3 | 0.00018 | 0.00046 | 0.00048 | 1.43 |
| `ties=S2+S3;out=L3+L9;tap=-1,0` | 3 | 0.00019 | 0.00050 | 0.00054 | 1.15 |
| `ties=S2+S3;out=L3+L9;tap=0,0` | 3 | 0.00093 | 0.00173 | 0.00177 | 3.23 |
| `ties=S1+S2;out=L3+L10;tap=-1,0` | 2 | 0.00039 | 0.00067 | 0.00069 | 2.09 |
| `ties=S1+S2;out=L3+L10;tap=0,0` | 4 | 0.00021 | 0.00054 | 0.00057 | 2.38 |
| `ties=S1+S2;out=L3+L11;tap=-1,0` | 3 | 0.00047 | 0.00089 | 0.00094 | 1.93 |
| `ties=S1+S2;out=L3+L11;tap=0,0` | 3 | 0.00086 | 0.00193 | 0.00202 | 4.66 |
| `ties=S1+S2;out=L4;tap=-1,0` | 3 | 0.00027 | 0.00066 | 0.00066 | 1.18 |
| `ties=S1+S2;out=L4;tap=0,0` | 3 | 0.00023 | 0.00039 | 0.00043 | 1.65 |
| `ties=S2+S3;out=L4;tap=-1,0` | 3 | 0.00017 | 0.00039 | 0.00039 | 1.34 |
| `ties=S2+S3;out=L4;tap=0,0` | 2 | 0.00038 | 0.00058 | 0.00059 | 2.22 |
| `ties=S2+S3;out=L4+L6;tap=-1,0` | 3 | 0.00029 | 0.00073 | 0.00075 | 1.38 |
| `ties=S2+S3;out=L4+L6;tap=0,0` | 4 | 0.00037 | 0.00078 | 0.00082 | 1.99 |
| `ties=S2+S3;out=L4+L7;tap=-1,0` | 2 | 0.00034 | 0.00058 | 0.00059 | 1.53 |
| `ties=S2+S3;out=L4+L7;tap=0,0` | 4 | 0.00036 | 0.00137 | 0.00140 | 2.37 |
| `ties=S2+S3;out=L4+L8;tap=-1,0` | 2 | 0.00006 | 0.00010 | 0.00010 | 1.17 |
| `ties=S2+S3;out=L4+L8;tap=0,0` | 3 | 0.00034 | 0.00086 | 0.00086 | 1.98 |
| `ties=S1+S2;out=L4+L9;tap=-1,0` | 3 | 0.00007 | 0.00017 | 0.00017 | 0.64 |
| `ties=S1+S2;out=L4+L9;tap=0,0` | 3 | 0.00013 | 0.00064 | 0.00065 | 0.80 |
| `ties=S2+S3;out=L4+L9;tap=-1,0` | 3 | 0.00016 | 0.00034 | 0.00034 | 1.27 |
| `ties=S2+S3;out=L4+L9;tap=0,0` | 4 | 0.00020 | 0.00034 | 0.00048 | 2.34 |
| `ties=S1+S2;out=L4+L10;tap=-1,0` | 2 | 0.00028 | 0.00044 | 0.00045 | 1.45 |
| `ties=S1+S2;out=L4+L10;tap=0,0` | 4 | 0.00026 | 0.00047 | 0.00047 | 2.57 |
| `ties=S1+S2;out=L4+L11;tap=-1,0` | 2 | 0.00033 | 0.00060 | 0.00061 | 2.02 |
| `ties=S1+S2;out=L4+L11;tap=0,0` | 4 | 0.00012 | 0.00031 | 0.00032 | 2.14 |
| `ties=S1+S2;out=L5;tap=-1,0` | 2 | 0.00046 | 0.00079 | 0.00079 | 1.87 |
| `ties=S1+S2;out=L5;tap=0,0` | 4 | 0.00028 | 0.00069 | 0.00070 | 2.00 |
| `ties=S2+S3;out=L5;tap=-1,0` | 2 | 0.00038 | 0.00074 | 0.00075 | 1.28 |
| `ties=S2+S3;out=L5;tap=0,0` | 4 | 0.00027 | 0.00085 | 0.00090 | 2.62 |
| `ties=S2+S3;out=L5+L6;tap=-1,0` | 3 | 0.00027 | 0.00043 | 0.00045 | 1.39 |
| `ties=S2+S3;out=L5+L6;tap=0,0` | 2 | 0.00035 | 0.00048 | 0.00048 | 1.83 |
| `ties=S2+S3;out=L5+L7;tap=-1,0` | 4 | 0.00037 | 0.00084 | 0.00087 | 1.55 |
| `ties=S2+S3;out=L5+L7;tap=0,0` | 3 | 0.00010 | 0.00023 | 0.00024 | 1.83 |
| `ties=S2+S3;out=L5+L8;tap=-1,0` | 2 | 0.00011 | 0.00021 | 0.00021 | 1.34 |
| `ties=S2+S3;out=L5+L8;tap=0,0` | 3 | 0.00038 | 0.00092 | 0.00095 | 2.24 |
| `ties=S1+S2;out=L5+L9;tap=-1,0` | 3 | 0.00015 | 0.00042 | 0.00045 | 0.81 |
| `ties=S1+S2;out=L5+L9;tap=0,0` | 3 | 0.00033 | 0.00110 | 0.00115 | 1.57 |
| `ties=S2+S3;out=L5+L9;tap=-1,0` | 3 | 0.00021 | 0.00045 | 0.00050 | 1.55 |
| `ties=S2+S3;out=L5+L9;tap=0,0` | 3 | 0.00033 | 0.00083 | 0.00083 | 1.84 |
| `ties=S1+S2;out=L5+L10;tap=-1,0` | 3 | 0.00033 | 0.00064 | 0.00064 | 1.80 |
| `ties=S1+S2;out=L5+L10;tap=0,0` | 3 | 0.00043 | 0.00063 | 0.00063 | 2.23 |
| `ties=S1+S2;out=L5+L11;tap=-1,0` | 3 | 0.00022 | 0.00055 | 0.00056 | 1.49 |
| `ties=S1+S2;out=L5+L11;tap=0,0` | 3 | 0.00031 | 0.00072 | 0.00073 | 2.48 |
| `ties=S1+S3;out=L6;tap=-1,0` | 2 | 0.00013 | 0.00017 | 0.00017 | 1.47 |
| `ties=S1+S3;out=L6;tap=0,0` | 3 | 0.00036 | 0.00087 | 0.00087 | 1.49 |
| `ties=S2+S3;out=L6;tap=-1,0` | 4 | 0.00014 | 0.00063 | 0.00070 | 1.05 |
| `ties=S2+S3;out=L6;tap=0,0` | 3 | 0.00026 | 0.00049 | 0.00049 | 1.88 |
| `ties=S1+S3;out=L6+L9;tap=-1,0` | 3 | 0.00031 | 0.00059 | 0.00060 | 1.97 |
| `ties=S1+S3;out=L6+L9;tap=0,0` | 3 | 0.00015 | 0.00023 | 0.00026 | 1.88 |
| `ties=S2+S3;out=L6+L9;tap=-1,0` | 3 | 0.00033 | 0.00058 | 0.00059 | 1.60 |
| `ties=S2+S3;out=L6+L9;tap=0,0` | 3 | 0.00018 | 0.00043 | 0.00044 | 2.60 |
| `ties=S1+S3;out=L6+L10;tap=-1,0` | 3 | 0.00023 | 0.00036 | 0.00041 | 1.99 |
| `ties=S1+S3;out=L6+L10;tap=0,0` | 3 | 0.00038 | 0.00065 | 0.00066 | 2.16 |
| `ties=S1+S3;out=L6+L11;tap=-1,0` | 3 | 0.00026 | 0.00053 | 0.00054 | 1.50 |
| `ties=S1+S3;out=L6+L11;tap=0,0` | 3 | 0.00038 | 0.00089 | 0.00089 | 2.62 |
| `ties=S1+S3;out=L7;tap=-1,0` | 2 | 0.00014 | 0.00031 | 0.00031 | 1.76 |
| `ties=S1+S3;out=L7;tap=0,0` | 3 | 0.00027 | 0.00057 | 0.00057 | 2.20 |
| `ties=S2+S3;out=L7;tap=-1,0` | 4 | 0.00022 | 0.00050 | 0.00057 | 1.51 |
| `ties=S2+S3;out=L7;tap=0,0` | 3 | 0.00031 | 0.00053 | 0.00053 | 1.82 |
| `ties=S1+S3;out=L7+L9;tap=-1,0` | 3 | 0.00020 | 0.00053 | 0.00054 | 0.83 |
| `ties=S1+S3;out=L7+L9;tap=0,0` | 3 | 0.00024 | 0.00044 | 0.00045 | 1.85 |
| `ties=S2+S3;out=L7+L9;tap=-1,0` | 3 | 0.00030 | 0.00050 | 0.00051 | 1.38 |
| `ties=S2+S3;out=L7+L9;tap=0,0` | 3 | 0.00032 | 0.00070 | 0.00070 | 2.35 |
| `ties=S1+S3;out=L7+L10;tap=-1,0` | 3 | 0.00033 | 0.00081 | 0.00082 | 2.21 |
| `ties=S1+S3;out=L7+L10;tap=0,0` | 3 | 0.00023 | 0.00031 | 0.00032 | 2.52 |
| `ties=S1+S3;out=L7+L11;tap=-1,0` | 3 | 0.00017 | 0.00038 | 0.00044 | 1.60 |
| `ties=S1+S3;out=L7+L11;tap=0,0` | 3 | 0.00034 | 0.00064 | 0.00064 | 2.20 |
| `ties=S1+S3;out=L8;tap=-1,0` | 3 | 0.00029 | 0.00055 | 0.00055 | 0.78 |
| `ties=S1+S3;out=L8;tap=0,0` | 3 | 0.00035 | 0.00050 | 0.00055 | 1.97 |
| `ties=S2+S3;out=L8;tap=-1,0` | 2 | 0.00028 | 0.00049 | 0.00049 | 1.64 |
| `ties=S2+S3;out=L8;tap=0,0` | 3 | 0.00017 | 0.00041 | 0.00044 | 1.78 |
| `ties=S1+S3;out=L8+L9;tap=-1,0` | 3 | 0.00028 | 0.00058 | 0.00058 | 0.51 |
| `ties=S1+S3;out=L8+L9;tap=0,0` | 3 | 0.00030 | 0.00086 | 0.00088 | 1.08 |
| `ties=S2+S3;out=L8+L9;tap=-1,0` | 3 | 0.00013 | 0.00035 | 0.00036 | 1.44 |
| `ties=S2+S3;out=L8+L9;tap=0,0` | 3 | 0.00018 | 0.00055 | 0.00056 | 1.88 |
| `ties=S1+S3;out=L8+L10;tap=-1,0` | 3 | 0.00045 | 0.00086 | 0.00087 | 1.71 |
| `ties=S1+S3;out=L8+L10;tap=0,0` | 3 | 0.00061 | 0.00170 | 0.00172 | 3.89 |
| `ties=S1+S3;out=L8+L11;tap=-1,0` | 3 | 0.00060 | 0.00115 | 0.00117 | 2.24 |
| `ties=S1+S3;out=L8+L11;tap=0,0` | 3 | 0.00021 | 0.00032 | 0.00034 | 2.44 |
| `ties=S1+S2;out=L9;tap=-1,0` | 3 | 0.00015 | 0.00026 | 0.00026 | 1.43 |
| `ties=S1+S2;out=L9;tap=0,0` | 3 | 0.00021 | 0.00056 | 0.00064 | 2.07 |
| `ties=S1+S3;out=L9;tap=-1,0` | 3 | 0.00034 | 0.00085 | 0.00088 | 1.12 |
| `ties=S1+S3;out=L9;tap=0,0` | 3 | 0.00025 | 0.00037 | 0.00045 | 1.93 |
| `ties=S2+S3;out=L9;tap=-1,0` | 3 | 0.00051 | 0.00102 | 0.00103 | 2.40 |
| `ties=S2+S3;out=L9;tap=0,0` | 3 | 0.00017 | 0.00036 | 0.00038 | 2.06 |
| `ties=S1+S2;out=L9+L10;tap=-1,0` | 3 | 0.00042 | 0.00079 | 0.00079 | 2.36 |
| `ties=S1+S2;out=L9+L10;tap=0,0` | 3 | 0.00024 | 0.00038 | 0.00038 | 3.32 |
| `ties=S1+S3;out=L9+L10;tap=-1,0` | 3 | 0.00028 | 0.00074 | 0.00075 | 2.78 |
| `ties=S1+S3;out=L9+L10;tap=0,0` | 3 | 0.00027 | 0.00044 | 0.00046 | 3.34 |
| `ties=S1+S2;out=L9+L11;tap=-1,0` | 3 | 0.00035 | 0.00088 | 0.00088 | 2.32 |
| `ties=S1+S2;out=L9+L11;tap=0,0` | 3 | 0.00026 | 0.00045 | 0.00064 | 3.22 |
| `ties=S1+S3;out=L9+L11;tap=-1,0` | 3 | 0.00023 | 0.00040 | 0.00040 | 1.45 |
| `ties=S1+S3;out=L9+L11;tap=0,0` | 2 | 0.00030 | 0.00050 | 0.00050 | 2.71 |
| `ties=S1+S2;out=L10;tap=-1,0` | 4 | 0.00010 | 0.00015 | 0.00047 | 1.32 |
| `ties=S1+S2;out=L10;tap=0,0` | 3 | 0.00045 | 0.00126 | 0.00126 | 3.14 |
| `ties=S1+S3;out=L10;tap=-1,0` | 3 | 0.00023 | 0.00048 | 0.00049 | 1.61 |
| `ties=S1+S3;out=L10;tap=0,0` | 2 | 0.00022 | 0.00043 | 0.00044 | 2.39 |
| `ties=S1+S2;out=L11;tap=-1,0` | 4 | 0.00019 | 0.00046 | 0.00046 | 1.47 |
| `ties=S1+S2;out=L11;tap=0,0` | 3 | 0.00030 | 0.00044 | 0.00045 | 2.75 |
| `ties=S1+S3;out=L11;tap=-1,0` | 3 | 0.00037 | 0.00070 | 0.00070 | 1.37 |
| `ties=S1+S3;out=L11;tap=0,0` | 2 | 0.00052 | 0.00105 | 0.00106 | 2.72 |
| `ties=S1+S2+S3;out=L0+L2;tap=-1,0` | 4 | 0.00016 | 0.00036 | 0.00036 | 2.09 |
| `ties=S1+S2+S3;out=L0+L2;tap=0,0` | 2 | 0.00032 | 0.00067 | 0.00068 | 1.62 |
| `ties=S1+S2+S3;out=L0+L3;tap=-1,0` | 3 | 0.00022 | 0.00048 | 0.00050 | 2.41 |
| `ties=S1+S2+S3;out=L0+L3;tap=0,0` | 4 | 0.00020 | 0.00037 | 0.00040 | 2.02 |
| `ties=S1+S2+S3;out=L0+L4;tap=-1,0` | 2 | 0.00036 | 0.00083 | 0.00085 | 2.95 |
| `ties=S1+S2+S3;out=L0+L4;tap=0,0` | 3 | 0.00016 | 0.00037 | 0.00071 | 1.61 |
| `ties=S1+S2+S3;out=L0+L5;tap=-1,0` | 3 | 0.00025 | 0.00062 | 0.00062 | 1.60 |
| `ties=S1+S2+S3;out=L0+L5;tap=0,0` | 3 | 0.00039 | 0.00080 | 0.00083 | 1.63 |
| `ties=S1+S2+S3;out=L0+L6;tap=-1,0` | 3 | 0.00042 | 0.00077 | 0.00077 | 1.77 |
| `ties=S1+S2+S3;out=L0+L6;tap=0,0` | 3 | 0.00022 | 0.00030 | 0.00059 | 1.60 |
| `ties=S1+S2+S3;out=L0+L7;tap=-1,0` | 3 | 0.00016 | 0.00022 | 0.00033 | 1.60 |
| `ties=S1+S2+S3;out=L0+L7;tap=0,0` | 4 | 0.00017 | 0.00048 | 0.00048 | 1.60 |
| `ties=S1+S2+S3;out=L0+L8;tap=-1,0` | 2 | 0.00049 | 0.00063 | 0.00069 | 1.88 |
| `ties=S1+S2+S3;out=L0+L8;tap=0,0` | 3 | 0.00010 | 0.00018 | 0.00019 | 1.75 |
| `ties=S1+S2+S3;out=L0+L9;tap=-1,0` | 3 | 0.00036 | 0.00090 | 0.00090 | 1.75 |
| `ties=S1+S2+S3;out=L0+L9;tap=0,0` | 3 | 0.00008 | 0.00016 | 0.00018 | 1.60 |
| `ties=S1+S2+S3;out=L1+L2;tap=-1,0` | 3 | 0.00055 | 0.00116 | 0.00117 | 2.84 |
| `ties=S1+S2+S3;out=L1+L2;tap=0,0` | 3 | 0.00030 | 0.00052 | 0.00057 | 1.43 |
| `ties=S1+S2+S3;out=L1+L3;tap=-1,0` | 3 | 0.00057 | 0.00142 | 0.00143 | 2.07 |
| `ties=S1+S2+S3;out=L1+L3;tap=0,0` | 3 | 0.00054 | 0.00161 | 0.00168 | 3.53 |
| `ties=S1+S2+S3;out=L1+L4;tap=-1,0` | 3 | 0.00015 | 0.00024 | 0.00031 | 1.43 |
| `ties=S1+S2+S3;out=L1+L4;tap=0,0` | 3 | 0.00015 | 0.00032 | 0.00033 | 1.96 |
| `ties=S1+S2+S3;out=L1+L5;tap=-1,0` | 3 | 0.00020 | 0.00052 | 0.00055 | 1.68 |
| `ties=S1+S2+S3;out=L1+L5;tap=0,0` | 3 | 0.00024 | 0.00040 | 0.00061 | 1.95 |
| `ties=S1+S2+S3;out=L1+L6;tap=-1,0` | 3 | 0.00051 | 0.00137 | 0.00138 | 2.65 |
| `ties=S1+S2+S3;out=L1+L6;tap=0,0` | 3 | 0.00027 | 0.00059 | 0.00059 | 2.11 |
| `ties=S1+S2+S3;out=L1+L7;tap=-1,0` | 3 | 0.00028 | 0.00059 | 0.00059 | 2.16 |
| `ties=S1+S2+S3;out=L1+L7;tap=0,0` | 2 | 0.00024 | 0.00037 | 0.00037 | 1.19 |
| `ties=S1+S2+S3;out=L1+L8;tap=-1,0` | 4 | 0.00061 | 0.00171 | 0.00172 | 3.46 |
| `ties=S1+S2+S3;out=L1+L8;tap=0,0` | 3 | 0.00055 | 0.00101 | 0.00102 | 2.47 |
| `ties=S1+S2+S3;out=L1+L9;tap=-1,0` | 3 | 0.00042 | 0.00083 | 0.00083 | 1.99 |
| `ties=S1+S2+S3;out=L1+L9;tap=0,0` | 2 | 0.00015 | 0.00031 | 0.00036 | 2.24 |
| `ties=S1+S2+S3;out=L2+L3;tap=-1,0` | 3 | 0.00014 | 0.00033 | 0.00036 | 1.57 |
| `ties=S1+S2+S3;out=L2+L3;tap=0,0` | 4 | 0.00026 | 0.00058 | 0.00068 | 1.31 |
| `ties=S1+S2+S3;out=L2+L4;tap=-1,0` | 2 | 0.00048 | 0.00062 | 0.00062 | 0.73 |
| `ties=S1+S2+S3;out=L2+L4;tap=0,0` | 4 | 0.00031 | 0.00058 | 0.00059 | 2.15 |
| `ties=S1+S2+S3;out=L2+L5;tap=-1,0` | 3 | 0.00035 | 0.00062 | 0.00068 | 1.19 |
| `ties=S1+S2+S3;out=L2+L5;tap=0,0` | 2 | 0.00029 | 0.00049 | 0.00049 | 2.08 |
| `ties=S1+S2+S3;out=L2+L6;tap=-1,0` | 4 | 0.00031 | 0.00064 | 0.00064 | 1.25 |
| `ties=S1+S2+S3;out=L2+L6;tap=0,0` | 3 | 0.00042 | 0.00054 | 0.00055 | 1.73 |
| `ties=S1+S2+S3;out=L2+L7;tap=-1,0` | 2 | 0.00029 | 0.00049 | 0.00049 | 1.23 |
| `ties=S1+S2+S3;out=L2+L7;tap=0,0` | 4 | 0.00049 | 0.00079 | 0.00080 | 2.15 |
| `ties=S1+S2+S3;out=L2+L8;tap=-1,0` | 3 | 0.00018 | 0.00032 | 0.00033 | 1.50 |
| `ties=S1+S2+S3;out=L2+L8;tap=0,0` | 3 | 0.00024 | 0.00039 | 0.00040 | 1.91 |
| `ties=S1+S2+S3;out=L2+L9;tap=-1,0` | 3 | 0.00024 | 0.00038 | 0.00038 | 1.25 |
| `ties=S1+S2+S3;out=L2+L9;tap=0,0` | 3 | 0.00037 | 0.00078 | 0.00078 | 1.04 |
| `ties=S1+S2+S3;out=L2+L10;tap=-1,0` | 2 | 0.00017 | 0.00024 | 0.00024 | 2.00 |
| `ties=S1+S2+S3;out=L2+L10;tap=0,0` | 4 | 0.00051 | 0.00144 | 0.00145 | 2.73 |
| `ties=S1+S2+S3;out=L2+L11;tap=-1,0` | 3 | 0.00061 | 0.00135 | 0.00135 | 2.14 |
| `ties=S1+S2+S3;out=L2+L11;tap=0,0` | 3 | 0.00045 | 0.00099 | 0.00099 | 2.64 |
| `ties=S1+S2+S3;out=L3+L6;tap=-1,0` | 2 | 0.00008 | 0.00018 | 0.00018 | 1.27 |
| `ties=S1+S2+S3;out=L3+L6;tap=0,0` | 4 | 0.00025 | 0.00039 | 0.00044 | 2.02 |
| `ties=S1+S2+S3;out=L3+L7;tap=-1,0` | 2 | 0.00037 | 0.00093 | 0.00096 | 1.06 |
| `ties=S1+S2+S3;out=L3+L7;tap=0,0` | 4 | 0.00033 | 0.00069 | 0.00073 | 1.65 |
| `ties=S1+S2+S3;out=L3+L8;tap=-1,0` | 2 | 0.00013 | 0.00021 | 0.00021 | 1.06 |
| `ties=S1+S2+S3;out=L3+L8;tap=0,0` | 3 | 0.00011 | 0.00020 | 0.00021 | 1.56 |
| `ties=S1+S2+S3;out=L3+L9;tap=-1,0` | 3 | 0.00055 | 0.00087 | 0.00090 | 1.87 |
| `ties=S1+S2+S3;out=L3+L9;tap=0,0` | 3 | 0.00033 | 0.00055 | 0.00066 | 1.78 |
| `ties=S1+S2+S3;out=L3+L10;tap=-1,0` | 3 | 0.00026 | 0.00040 | 0.00070 | 1.57 |
| `ties=S1+S2+S3;out=L3+L10;tap=0,0` | 3 | 0.00042 | 0.00102 | 0.00104 | 2.61 |
| `ties=S1+S2+S3;out=L3+L11;tap=-1,0` | 3 | 0.00018 | 0.00032 | 0.00057 | 1.38 |
| `ties=S1+S2+S3;out=L3+L11;tap=0,0` | 3 | 0.00039 | 0.00087 | 0.00089 | 3.13 |
| `ties=S1+S2+S3;out=L4+L6;tap=-1,0` | 3 | 0.00033 | 0.00048 | 0.00048 | 1.65 |
| `ties=S1+S2+S3;out=L4+L6;tap=0,0` | 3 | 0.00011 | 0.00016 | 0.00017 | 1.79 |
| `ties=S1+S2+S3;out=L4+L7;tap=-1,0` | 3 | 0.00021 | 0.00034 | 0.00035 | 1.14 |
| `ties=S1+S2+S3;out=L4+L7;tap=0,0` | 3 | 0.00024 | 0.00045 | 0.00046 | 1.44 |
| `ties=S1+S2+S3;out=L4+L8;tap=-1,0` | 3 | 0.00021 | 0.00040 | 0.00041 | 1.40 |
| `ties=S1+S2+S3;out=L4+L8;tap=0,0` | 3 | 0.00011 | 0.00031 | 0.00031 | 2.07 |
| `ties=S1+S2+S3;out=L4+L9;tap=-1,0` | 3 | 0.00019 | 0.00030 | 0.00031 | 1.38 |
| `ties=S1+S2+S3;out=L4+L9;tap=0,0` | 2 | 0.00039 | 0.00067 | 0.00071 | 1.93 |
| `ties=S1+S2+S3;out=L4+L10;tap=-1,0` | 4 | 0.00029 | 0.00079 | 0.00079 | 1.59 |
| `ties=S1+S2+S3;out=L4+L10;tap=0,0` | 3 | 0.00035 | 0.00048 | 0.00051 | 2.87 |
| `ties=S1+S2+S3;out=L4+L11;tap=-1,0` | 3 | 0.00018 | 0.00039 | 0.00040 | 1.59 |
| `ties=S1+S2+S3;out=L4+L11;tap=0,0` | 3 | 0.00040 | 0.00120 | 0.00121 | 2.36 |
| `ties=S1+S2+S3;out=L5+L6;tap=-1,0` | 3 | 0.00037 | 0.00070 | 0.00071 | 2.07 |
| `ties=S1+S2+S3;out=L5+L6;tap=0,0` | 3 | 0.00019 | 0.00038 | 0.00043 | 1.42 |
| `ties=S1+S2+S3;out=L5+L7;tap=-1,0` | 3 | 0.00026 | 0.00038 | 0.00040 | 1.53 |
| `ties=S1+S2+S3;out=L5+L7;tap=0,0` | 3 | 0.00020 | 0.00035 | 0.00036 | 1.76 |
| `ties=S1+S2+S3;out=L5+L8;tap=-1,0` | 3 | 0.00018 | 0.00026 | 0.00027 | 1.67 |
| `ties=S1+S2+S3;out=L5+L8;tap=0,0` | 2 | 0.00023 | 0.00037 | 0.00037 | 0.89 |
| `ties=S1+S2+S3;out=L5+L9;tap=-1,0` | 4 | 0.00011 | 0.00026 | 0.00028 | 1.18 |
| `ties=S1+S2+S3;out=L5+L9;tap=0,0` | 3 | 0.00021 | 0.00056 | 0.00066 | 1.50 |
| `ties=S1+S2+S3;out=L5+L10;tap=-1,0` | 2 | 0.00049 | 0.00100 | 0.00100 | 1.60 |
| `ties=S1+S2+S3;out=L5+L10;tap=0,0` | 4 | 0.00041 | 0.00086 | 0.00090 | 2.60 |
| `ties=S1+S2+S3;out=L5+L11;tap=-1,0` | 2 | 0.00044 | 0.00102 | 0.00103 | 2.10 |
| `ties=S1+S2+S3;out=L5+L11;tap=0,0` | 4 | 0.00025 | 0.00060 | 0.00062 | 3.02 |
| `ties=S1+S2+S3;out=L6+L9;tap=-1,0` | 2 | 0.00034 | 0.00050 | 0.00051 | 1.55 |
| `ties=S1+S2+S3;out=L6+L9;tap=0,0` | 3 | 0.00012 | 0.00022 | 0.00022 | 1.86 |
| `ties=S1+S2+S3;out=L6+L10;tap=-1,0` | 3 | 0.00023 | 0.00064 | 0.00064 | 1.85 |
| `ties=S1+S2+S3;out=L6+L10;tap=0,0` | 3 | 0.00021 | 0.00030 | 0.00078 | 2.56 |
| `ties=S1+S2+S3;out=L6+L11;tap=-1,0` | 4 | 0.00030 | 0.00073 | 0.00073 | 1.34 |
| `ties=S1+S2+S3;out=L6+L11;tap=0,0` | 2 | 0.00027 | 0.00043 | 0.00046 | 2.48 |
| `ties=S1+S2+S3;out=L7+L9;tap=-1,0` | 4 | 0.00012 | 0.00035 | 0.00035 | 1.76 |
| `ties=S1+S2+S3;out=L7+L9;tap=0,0` | 2 | 0.00050 | 0.00063 | 0.00064 | 2.10 |
| `ties=S1+S2+S3;out=L7+L10;tap=-1,0` | 4 | 0.00028 | 0.00074 | 0.00074 | 1.31 |
| `ties=S1+S2+S3;out=L7+L10;tap=0,0` | 2 | 0.00020 | 0.00040 | 0.00041 | 2.47 |
| `ties=S1+S2+S3;out=L7+L11;tap=-1,0` | 3 | 0.00038 | 0.00088 | 0.00089 | 1.96 |
| `ties=S1+S2+S3;out=L7+L11;tap=0,0` | 3 | 0.00021 | 0.00038 | 0.00038 | 2.26 |
| `ties=S1+S2+S3;out=L8+L9;tap=-1,0` | 4 | 0.00022 | 0.00042 | 0.00044 | 1.08 |
| `ties=S1+S2+S3;out=L8+L9;tap=0,0` | 3 | 0.00022 | 0.00041 | 0.00042 | 1.18 |
| `ties=S1+S2+S3;out=L8+L10;tap=-1,0` | 2 | 0.00006 | 0.00011 | 0.00012 | 1.31 |
| `ties=S1+S2+S3;out=L8+L10;tap=0,0` | 3 | 0.00033 | 0.00053 | 0.00063 | 2.14 |
| `ties=S1+S2+S3;out=L8+L11;tap=-1,0` | 3 | 0.00013 | 0.00037 | 0.00037 | 1.36 |
| `ties=S1+S2+S3;out=L8+L11;tap=0,0` | 3 | 0.00045 | 0.00061 | 0.00061 | 2.97 |
| `ties=S1+S2+S3;out=L9+L10;tap=-1,0` | 3 | 0.00044 | 0.00092 | 0.00093 | 3.28 |
| `ties=S1+S2+S3;out=L9+L10;tap=0,0` | 3 | 0.00041 | 0.00089 | 0.00090 | 4.44 |
| `ties=S1+S2+S3;out=L9+L11;tap=-1,0` | 3 | 0.00016 | 0.00041 | 0.00052 | 2.01 |
| `ties=S1+S2+S3;out=L9+L11;tap=0,0` | 3 | 0.00033 | 0.00086 | 0.00086 | 3.80 |
| **all** | 1000 | 0.00031 | 0.00087 | 0.00214 | 5.40 |

G6 criterion (max abs error below 0.01 pu on the benign envelope): **pass** (max 0.00214 pu).

Signed error at bus 11 (linearised AC (operating point = envelope centre, all configurations) minus AC): min 0.00001, mean 0.00038, max 0.00203 pu. A positive value means linearised AC (operating point = envelope centre, all configurations) over-estimates the voltage.

## Worst case found by search, and the error bounds used by the robust exact layer

Differential evolution maximising the max abs linear-minus-AC error over benign states, 2000 power flows per topology and quantity (one joint DE over all radial configurations with 40 x that budget). delta = 1.25 x max(sample max, worst found); saved to `rules/model_error_bounds_linac_sherlock.json`. delta is an empirical bound, not a proof.

| quantity | unit | max over 1000 samples | worst found by search | delta used |
| --- | --- | --- | --- | --- |
| vm_pu | pu | 0.00214 | 0.00838 | 0.01047 |
| loading | percentage points | 5.40090 | 9.40630 | 11.75788 |
| trafo_loading | percentage points | 2.29724 | 2.30732 | 2.88415 |
| p_from | MW | 0.05132 | 0.19813 | 0.24766 |
| trafo_p_hv | MW | 0.05741 | 0.21656 | 0.27070 |

Worst benign voltage error found by search: 0.00838 pu (below 0.01 pu).
