<!-- generated by `python scripts/04_lindistflow_error.py --grid sherlock --model linac --adv-budget 500` on 2026-11-14T08:16:58 -->
<!-- grid: sherlock -->
<!-- data variant: split_tappad (WP4d semi-synthetic split day) -->
# T5a linearised AC (operating point = envelope centre, all configurations) voltage error against AC power flow

1000 Latin hypercube samples of the full envelope (seed 3007), 1000 benign. Error = |vm_linearised AC (operating point = envelope centre, all configurations) - vm_AC| over all 15 buses of every benign sample, in pu. Last column: max abs error of the linear-model line loading (S/S_max at 1 pu) in percentage points.

| topology | benign samples | mean abs err pu | 95th pct pu | max abs err pu | max loading err pp |
| --- | --- | --- | --- | --- | --- |
| `ties=none;out=none;tap=-1,-1` | 1 | 0.00005 | 0.00008 | 0.00008 | 0.99 |
| `ties=none;out=none;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=none;out=none;tap=-1,1` | 1 | 0.00015 | 0.00034 | 0.00034 | 1.35 |
| `ties=none;out=none;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=none;out=none;tap=0,0` | 2 | 0.00045 | 0.00067 | 0.00068 | 2.02 |
| `ties=none;out=none;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=none;out=none;tap=1,-1` | 1 | 0.00068 | 0.00103 | 0.00103 | 3.58 |
| `ties=none;out=none;tap=1,0` | 1 | 0.00012 | 0.00017 | 0.00017 | 2.35 |
| `ties=none;out=none;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=none;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=none;tap=-1,0` | 1 | 0.00019 | 0.00021 | 0.00022 | 1.07 |
| `ties=S1;out=none;tap=-1,1` | 1 | 0.00021 | 0.00025 | 0.00025 | 0.66 |
| `ties=S1;out=none;tap=0,-1` | 1 | 0.00007 | 0.00009 | 0.00010 | 1.58 |
| `ties=S1;out=none;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=none;tap=0,1` | 1 | 0.00004 | 0.00005 | 0.00005 | 1.64 |
| `ties=S1;out=none;tap=1,-1` | 1 | 0.00030 | 0.00035 | 0.00035 | 1.36 |
| `ties=S1;out=none;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=none;tap=1,1` | 1 | 0.00019 | 0.00023 | 0.00024 | 2.16 |
| `ties=S2;out=none;tap=-1,-1` | 1 | 0.00011 | 0.00013 | 0.00013 | 1.01 |
| `ties=S2;out=none;tap=-1,0` | 1 | 0.00041 | 0.00051 | 0.00051 | 1.33 |
| `ties=S2;out=none;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=none;tap=0,-1` | 1 | 0.00015 | 0.00020 | 0.00020 | 1.57 |
| `ties=S2;out=none;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2;out=none;tap=0,1` | 1 | 0.00019 | 0.00029 | 0.00029 | 2.01 |
| `ties=S2;out=none;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=none;tap=1,0` | 1 | 0.00014 | 0.00020 | 0.00020 | 2.52 |
| `ties=S2;out=none;tap=1,1` | 1 | 0.00008 | 0.00011 | 0.00011 | 2.17 |
| `ties=S3;out=none;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=none;tap=-1,0` | 2 | 0.00017 | 0.00022 | 0.00023 | 1.42 |
| `ties=S3;out=none;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=none;tap=0,-1` | 1 | 0.00011 | 0.00015 | 0.00015 | 1.72 |
| `ties=S3;out=none;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=none;tap=0,1` | 1 | 0.00025 | 0.00030 | 0.00031 | 1.65 |
| `ties=S3;out=none;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=none;tap=1,0` | 1 | 0.00035 | 0.00046 | 0.00046 | 2.34 |
| `ties=S3;out=none;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L0;tap=-1,-1` | 1 | 0.00039 | 0.00046 | 0.00047 | 1.63 |
| `ties=S1;out=L0;tap=-1,0` | 1 | 0.00011 | 0.00013 | 0.00013 | 1.60 |
| `ties=S1;out=L0;tap=-1,1` | 1 | 0.00006 | 0.00007 | 0.00007 | 1.61 |
| `ties=S1;out=L0;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L0;tap=0,0` | 1 | 0.00001 | 0.00002 | 0.00004 | 1.60 |
| `ties=S1;out=L0;tap=0,1` | 1 | 0.00024 | 0.00031 | 0.00031 | 2.29 |
| `ties=S1;out=L0;tap=1,-1` | 1 | 0.00010 | 0.00011 | 0.00012 | 1.64 |
| `ties=S1;out=L0;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L0;tap=1,1` | 1 | 0.00022 | 0.00027 | 0.00027 | 1.60 |
| `ties=S1;out=L1;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L1;tap=-1,0` | 1 | 0.00028 | 0.00041 | 0.00041 | 0.58 |
| `ties=S1;out=L1;tap=-1,1` | 1 | 0.00008 | 0.00027 | 0.00027 | 1.22 |
| `ties=S1;out=L1;tap=0,-1` | 1 | 0.00007 | 0.00008 | 0.00008 | 0.77 |
| `ties=S1;out=L1;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L1;tap=0,1` | 1 | 0.00036 | 0.00052 | 0.00052 | 2.73 |
| `ties=S1;out=L1;tap=1,-1` | 1 | 0.00031 | 0.00042 | 0.00042 | 0.36 |
| `ties=S1;out=L1;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L1;tap=1,1` | 1 | 0.00018 | 0.00022 | 0.00022 | 1.79 |
| `ties=S2;out=L2;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L2;tap=-1,0` | 1 | 0.00006 | 0.00010 | 0.00010 | 0.98 |
| `ties=S2;out=L2;tap=-1,1` | 1 | 0.00046 | 0.00071 | 0.00071 | 1.63 |
| `ties=S2;out=L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L2;tap=0,0` | 1 | 0.00034 | 0.00048 | 0.00048 | 2.20 |
| `ties=S2;out=L2;tap=0,1` | 1 | 0.00009 | 0.00036 | 0.00036 | 1.68 |
| `ties=S2;out=L2;tap=1,-1` | 1 | 0.00050 | 0.00082 | 0.00082 | 3.18 |
| `ties=S2;out=L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L2;tap=1,1` | 1 | 0.00027 | 0.00033 | 0.00033 | 2.49 |
| `ties=S3;out=L2;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L2;tap=-1,0` | 1 | 0.00024 | 0.00032 | 0.00032 | 1.25 |
| `ties=S3;out=L2;tap=-1,1` | 1 | 0.00031 | 0.00039 | 0.00039 | 1.42 |
| `ties=S3;out=L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L2;tap=0,0` | 1 | 0.00025 | 0.00032 | 0.00032 | 1.88 |
| `ties=S3;out=L2;tap=0,1` | 1 | 0.00016 | 0.00025 | 0.00025 | 1.88 |
| `ties=S3;out=L2;tap=1,-1` | 1 | 0.00020 | 0.00028 | 0.00028 | 2.31 |
| `ties=S3;out=L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L2;tap=1,1` | 1 | 0.00038 | 0.00048 | 0.00049 | 2.81 |
| `ties=S2;out=L3;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L3;tap=-1,0` | 1 | 0.00008 | 0.00012 | 0.00012 | 1.04 |
| `ties=S2;out=L3;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L3;tap=0,-1` | 1 | 0.00024 | 0.00037 | 0.00037 | 1.90 |
| `ties=S2;out=L3;tap=0,0` | 1 | 0.00005 | 0.00013 | 0.00013 | 1.69 |
| `ties=S2;out=L3;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L3;tap=1,-1` | 1 | 0.00015 | 0.00023 | 0.00023 | 2.35 |
| `ties=S2;out=L3;tap=1,0` | 1 | 0.00017 | 0.00022 | 0.00022 | 2.26 |
| `ties=S2;out=L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L4;tap=-1,-1` | 1 | 0.00028 | 0.00038 | 0.00038 | 1.06 |
| `ties=S2;out=L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L4;tap=-1,1` | 2 | 0.00027 | 0.00059 | 0.00060 | 1.19 |
| `ties=S2;out=L4;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L4;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L4;tap=0,1` | 2 | 0.00036 | 0.00081 | 0.00083 | 2.22 |
| `ties=S2;out=L4;tap=1,-1` | 1 | 0.00007 | 0.00011 | 0.00011 | 2.28 |
| `ties=S2;out=L4;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L5;tap=-1,-1` | 1 | 0.00027 | 0.00036 | 0.00036 | 0.91 |
| `ties=S2;out=L5;tap=-1,0` | 1 | 0.00018 | 0.00033 | 0.00033 | 1.06 |
| `ties=S2;out=L5;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L5;tap=0,-1` | 1 | 0.00034 | 0.00048 | 0.00048 | 1.92 |
| `ties=S2;out=L5;tap=0,0` | 1 | 0.00021 | 0.00031 | 0.00031 | 1.63 |
| `ties=S2;out=L5;tap=0,1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.65 |
| `ties=S2;out=L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L5;tap=1,0` | 1 | 0.00007 | 0.00010 | 0.00010 | 2.27 |
| `ties=S2;out=L5;tap=1,1` | 1 | 0.00039 | 0.00059 | 0.00059 | 2.44 |
| `ties=S3;out=L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L6;tap=-1,0` | 1 | 0.00046 | 0.00067 | 0.00068 | 1.46 |
| `ties=S3;out=L6;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L6;tap=0,-1` | 2 | 0.00022 | 0.00041 | 0.00043 | 1.90 |
| `ties=S3;out=L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L6;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L6;tap=1,-1` | 1 | 0.00032 | 0.00046 | 0.00047 | 2.91 |
| `ties=S3;out=L6;tap=1,0` | 1 | 0.00041 | 0.00047 | 0.00047 | 2.16 |
| `ties=S3;out=L6;tap=1,1` | 1 | 0.00030 | 0.00045 | 0.00046 | 2.80 |
| `ties=S3;out=L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L7;tap=-1,0` | 1 | 0.00031 | 0.00045 | 0.00046 | 1.18 |
| `ties=S3;out=L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L7;tap=0,-1` | 1 | 0.00042 | 0.00057 | 0.00057 | 1.78 |
| `ties=S3;out=L7;tap=0,0` | 1 | 0.00021 | 0.00029 | 0.00029 | 1.77 |
| `ties=S3;out=L7;tap=0,1` | 1 | 0.00053 | 0.00076 | 0.00076 | 1.90 |
| `ties=S3;out=L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L7;tap=1,0` | 1 | 0.00013 | 0.00016 | 0.00017 | 2.45 |
| `ties=S3;out=L7;tap=1,1` | 1 | 0.00074 | 0.00111 | 0.00112 | 3.50 |
| `ties=S3;out=L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L8;tap=-1,0` | 1 | 0.00018 | 0.00023 | 0.00023 | 1.06 |
| `ties=S3;out=L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L8;tap=0,-1` | 1 | 0.00025 | 0.00030 | 0.00030 | 1.86 |
| `ties=S3;out=L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L8;tap=0,1` | 1 | 0.00014 | 0.00019 | 0.00019 | 1.68 |
| `ties=S3;out=L8;tap=1,-1` | 1 | 0.00031 | 0.00045 | 0.00045 | 2.22 |
| `ties=S3;out=L8;tap=1,0` | 1 | 0.00038 | 0.00053 | 0.00054 | 2.71 |
| `ties=S3;out=L8;tap=1,1` | 1 | 0.00020 | 0.00032 | 0.00032 | 2.40 |
| `ties=S1;out=L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L9;tap=-1,0` | 1 | 0.00022 | 0.00041 | 0.00041 | 0.65 |
| `ties=S1;out=L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L9;tap=0,-1` | 1 | 0.00014 | 0.00020 | 0.00021 | 0.84 |
| `ties=S1;out=L9;tap=0,0` | 1 | 0.00005 | 0.00011 | 0.00011 | 0.77 |
| `ties=S1;out=L9;tap=0,1` | 1 | 0.00004 | 0.00009 | 0.00009 | 0.86 |
| `ties=S1;out=L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L9;tap=1,0` | 1 | 0.00011 | 0.00021 | 0.00021 | 1.29 |
| `ties=S1;out=L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L9;tap=-1,-1` | 1 | 0.00011 | 0.00016 | 0.00016 | 1.31 |
| `ties=S2;out=L9;tap=-1,0` | 1 | 0.00016 | 0.00022 | 0.00022 | 1.11 |
| `ties=S2;out=L9;tap=-1,1` | 1 | 0.00018 | 0.00019 | 0.00019 | 1.11 |
| `ties=S2;out=L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L9;tap=0,0` | 1 | 0.00023 | 0.00036 | 0.00036 | 2.07 |
| `ties=S2;out=L9;tap=0,1` | 1 | 0.00022 | 0.00031 | 0.00031 | 1.65 |
| `ties=S2;out=L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2;out=L9;tap=1,0` | 1 | 0.00017 | 0.00021 | 0.00021 | 2.29 |
| `ties=S2;out=L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L9;tap=-1,-1` | 1 | 0.00023 | 0.00033 | 0.00033 | 1.26 |
| `ties=S3;out=L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L9;tap=-1,1` | 1 | 0.00049 | 0.00068 | 0.00068 | 1.37 |
| `ties=S3;out=L9;tap=0,-1` | 1 | 0.00017 | 0.00025 | 0.00026 | 1.71 |
| `ties=S3;out=L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S3;out=L9;tap=0,1` | 1 | 0.00041 | 0.00067 | 0.00069 | 2.24 |
| `ties=S3;out=L9;tap=1,-1` | 1 | 0.00009 | 0.00011 | 0.00012 | 2.29 |
| `ties=S3;out=L9;tap=1,0` | 1 | 0.00031 | 0.00045 | 0.00046 | 2.40 |
| `ties=S3;out=L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L10;tap=-1,-1` | 1 | 0.00012 | 0.00014 | 0.00014 | 1.09 |
| `ties=S1;out=L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L10;tap=-1,1` | 1 | 0.00023 | 0.00028 | 0.00028 | 1.22 |
| `ties=S1;out=L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L10;tap=0,0` | 2 | 0.00039 | 0.00070 | 0.00072 | 2.71 |
| `ties=S1;out=L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L10;tap=1,-1` | 1 | 0.00014 | 0.00018 | 0.00023 | 2.64 |
| `ties=S1;out=L10;tap=1,0` | 1 | 0.00007 | 0.00012 | 0.00024 | 2.72 |
| `ties=S1;out=L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L11;tap=-1,-1` | 1 | 0.00005 | 0.00012 | 0.00012 | 1.14 |
| `ties=S1;out=L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L11;tap=-1,1` | 1 | 0.00019 | 0.00026 | 0.00026 | 1.22 |
| `ties=S1;out=L11;tap=0,-1` | 1 | 0.00007 | 0.00010 | 0.00011 | 1.96 |
| `ties=S1;out=L11;tap=0,0` | 1 | 0.00072 | 0.00091 | 0.00092 | 2.38 |
| `ties=S1;out=L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L11;tap=1,-1` | 1 | 0.00029 | 0.00036 | 0.00036 | 2.52 |
| `ties=S1;out=L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1;out=L11;tap=1,1` | 1 | 0.00039 | 0.00054 | 0.00054 | 3.35 |
| `ties=S1+S2;out=L0;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0;tap=-1,0` | 2 | 0.00018 | 0.00039 | 0.00039 | 1.62 |
| `ties=S1+S2;out=L0;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0;tap=0,-1` | 1 | 0.00010 | 0.00013 | 0.00013 | 1.62 |
| `ties=S1+S2;out=L0;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0;tap=0,1` | 1 | 0.00017 | 0.00020 | 0.00021 | 1.57 |
| `ties=S1+S2;out=L0;tap=1,-1` | 1 | 0.00010 | 0.00013 | 0.00013 | 1.65 |
| `ties=S1+S2;out=L0;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0;tap=1,1` | 1 | 0.00012 | 0.00021 | 0.00042 | 1.58 |
| `ties=S1+S3;out=L0;tap=-1,-1` | 1 | 0.00015 | 0.00019 | 0.00019 | 1.65 |
| `ties=S1+S3;out=L0;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0;tap=-1,1` | 1 | 0.00010 | 0.00014 | 0.00014 | 1.87 |
| `ties=S1+S3;out=L0;tap=0,-1` | 1 | 0.00053 | 0.00068 | 0.00069 | 1.60 |
| `ties=S1+S3;out=L0;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0;tap=0,1` | 1 | 0.00051 | 0.00058 | 0.00059 | 1.59 |
| `ties=S1+S3;out=L0;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0;tap=1,0` | 1 | 0.00008 | 0.00011 | 0.00017 | 1.60 |
| `ties=S1+S3;out=L0;tap=1,1` | 1 | 0.00025 | 0.00029 | 0.00029 | 1.58 |
| `ties=S1+S2;out=L0+L2;tap=-1,-1` | 1 | 0.00002 | 0.00005 | 0.00012 | 1.64 |
| `ties=S1+S2;out=L0+L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L2;tap=-1,1` | 1 | 0.00007 | 0.00016 | 0.00035 | 1.87 |
| `ties=S1+S2;out=L0+L2;tap=0,-1` | 1 | 0.00004 | 0.00005 | 0.00005 | 1.63 |
| `ties=S1+S2;out=L0+L2;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L2;tap=0,1` | 1 | 0.00051 | 0.00068 | 0.00068 | 2.55 |
| `ties=S1+S2;out=L0+L2;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L2;tap=1,0` | 2 | 0.00032 | 0.00048 | 0.00049 | 1.63 |
| `ties=S1+S2;out=L0+L2;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L2;tap=-1,-1` | 1 | 0.00032 | 0.00040 | 0.00040 | 1.65 |
| `ties=S1+S3;out=L0+L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L2;tap=-1,1` | 1 | 0.00004 | 0.00005 | 0.00005 | 1.84 |
| `ties=S1+S3;out=L0+L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L2;tap=0,0` | 1 | 0.00036 | 0.00046 | 0.00046 | 2.20 |
| `ties=S1+S3;out=L0+L2;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L2;tap=1,-1` | 2 | 0.00016 | 0.00026 | 0.00027 | 1.65 |
| `ties=S1+S3;out=L0+L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L2;tap=1,1` | 1 | 0.00008 | 0.00011 | 0.00016 | 1.97 |
| `ties=S1+S2;out=L0+L3;tap=-1,-1` | 1 | 0.00013 | 0.00015 | 0.00015 | 1.64 |
| `ties=S1+S2;out=L0+L3;tap=-1,0` | 1 | 0.00049 | 0.00060 | 0.00061 | 1.62 |
| `ties=S1+S2;out=L0+L3;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L3;tap=0,-1` | 1 | 0.00022 | 0.00029 | 0.00029 | 1.65 |
| `ties=S1+S2;out=L0+L3;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L3;tap=0,1` | 1 | 0.00042 | 0.00050 | 0.00050 | 1.66 |
| `ties=S1+S2;out=L0+L3;tap=1,-1` | 1 | 0.00042 | 0.00048 | 0.00049 | 1.64 |
| `ties=S1+S2;out=L0+L3;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L3;tap=1,1` | 1 | 0.00050 | 0.00063 | 0.00063 | 2.51 |
| `ties=S1+S2;out=L0+L4;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L4;tap=-1,0` | 1 | 0.00012 | 0.00016 | 0.00020 | 1.62 |
| `ties=S1+S2;out=L0+L4;tap=-1,1` | 1 | 0.00057 | 0.00073 | 0.00073 | 2.90 |
| `ties=S1+S2;out=L0+L4;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L4;tap=0,0` | 1 | 0.00043 | 0.00057 | 0.00057 | 1.64 |
| `ties=S1+S2;out=L0+L4;tap=0,1` | 1 | 0.00038 | 0.00049 | 0.00049 | 2.53 |
| `ties=S1+S2;out=L0+L4;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L4;tap=1,0` | 1 | 0.00037 | 0.00043 | 0.00043 | 1.59 |
| `ties=S1+S2;out=L0+L4;tap=1,1` | 1 | 0.00072 | 0.00088 | 0.00088 | 2.18 |
| `ties=S1+S2;out=L0+L5;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L5;tap=-1,0` | 1 | 0.00072 | 0.00101 | 0.00101 | 1.64 |
| `ties=S1+S2;out=L0+L5;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L5;tap=0,-1` | 1 | 0.00042 | 0.00058 | 0.00059 | 1.61 |
| `ties=S1+S2;out=L0+L5;tap=0,0` | 1 | 0.00065 | 0.00088 | 0.00089 | 2.05 |
| `ties=S1+S2;out=L0+L5;tap=0,1` | 1 | 0.00015 | 0.00019 | 0.00019 | 1.60 |
| `ties=S1+S2;out=L0+L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L5;tap=1,0` | 1 | 0.00035 | 0.00047 | 0.00047 | 1.73 |
| `ties=S1+S2;out=L0+L5;tap=1,1` | 1 | 0.00053 | 0.00070 | 0.00070 | 2.73 |
| `ties=S1+S3;out=L0+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L6;tap=-1,0` | 1 | 0.00016 | 0.00019 | 0.00019 | 1.69 |
| `ties=S1+S3;out=L0+L6;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L6;tap=0,-1` | 2 | 0.00035 | 0.00060 | 0.00060 | 1.65 |
| `ties=S1+S3;out=L0+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L6;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L6;tap=1,-1` | 1 | 0.00038 | 0.00046 | 0.00046 | 1.66 |
| `ties=S1+S3;out=L0+L6;tap=1,0` | 1 | 0.00076 | 0.00098 | 0.00099 | 1.64 |
| `ties=S1+S3;out=L0+L6;tap=1,1` | 1 | 0.00031 | 0.00042 | 0.00042 | 1.60 |
| `ties=S1+S3;out=L0+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L7;tap=-1,0` | 1 | 0.00016 | 0.00020 | 0.00020 | 1.62 |
| `ties=S1+S3;out=L0+L7;tap=-1,1` | 1 | 0.00040 | 0.00053 | 0.00054 | 3.68 |
| `ties=S1+S3;out=L0+L7;tap=0,-1` | 1 | 0.00011 | 0.00014 | 0.00014 | 1.62 |
| `ties=S1+S3;out=L0+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L7;tap=0,1` | 1 | 0.00005 | 0.00010 | 0.00020 | 2.64 |
| `ties=S1+S3;out=L0+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L7;tap=1,0` | 1 | 0.00059 | 0.00072 | 0.00072 | 1.63 |
| `ties=S1+S3;out=L0+L7;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L8;tap=-1,-1` | 1 | 0.00016 | 0.00019 | 0.00019 | 1.62 |
| `ties=S1+S3;out=L0+L8;tap=-1,0` | 1 | 0.00005 | 0.00010 | 0.00018 | 1.60 |
| `ties=S1+S3;out=L0+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L8;tap=0,-1` | 1 | 0.00014 | 0.00016 | 0.00016 | 1.63 |
| `ties=S1+S3;out=L0+L8;tap=0,0` | 1 | 0.00013 | 0.00018 | 0.00026 | 1.62 |
| `ties=S1+S3;out=L0+L8;tap=0,1` | 1 | 0.00027 | 0.00031 | 0.00031 | 1.98 |
| `ties=S1+S3;out=L0+L8;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L8;tap=1,0` | 1 | 0.00007 | 0.00008 | 0.00011 | 1.60 |
| `ties=S1+S3;out=L0+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L9;tap=-1,-1` | 1 | 0.00113 | 0.00149 | 0.00149 | 2.00 |
| `ties=S1+S2;out=L0+L9;tap=-1,0` | 1 | 0.00011 | 0.00014 | 0.00014 | 1.61 |
| `ties=S1+S2;out=L0+L9;tap=-1,1` | 1 | 0.00015 | 0.00017 | 0.00017 | 1.91 |
| `ties=S1+S2;out=L0+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L9;tap=0,0` | 1 | 0.00040 | 0.00055 | 0.00055 | 1.63 |
| `ties=S1+S2;out=L0+L9;tap=0,1` | 1 | 0.00034 | 0.00042 | 0.00042 | 1.58 |
| `ties=S1+S2;out=L0+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L0+L9;tap=1,0` | 1 | 0.00002 | 0.00004 | 0.00010 | 1.60 |
| `ties=S1+S2;out=L0+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L9;tap=-1,-1` | 1 | 0.00019 | 0.00027 | 0.00040 | 1.62 |
| `ties=S1+S3;out=L0+L9;tap=-1,0` | 1 | 0.00069 | 0.00087 | 0.00088 | 1.63 |
| `ties=S1+S3;out=L0+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L9;tap=0,-1` | 1 | 0.00022 | 0.00027 | 0.00027 | 1.61 |
| `ties=S1+S3;out=L0+L9;tap=0,0` | 1 | 0.00019 | 0.00023 | 0.00023 | 1.61 |
| `ties=S1+S3;out=L0+L9;tap=0,1` | 1 | 0.00013 | 0.00018 | 0.00028 | 2.00 |
| `ties=S1+S3;out=L0+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L0+L9;tap=1,0` | 1 | 0.00024 | 0.00031 | 0.00031 | 1.62 |
| `ties=S1+S3;out=L0+L9;tap=1,1` | 1 | 0.00050 | 0.00057 | 0.00057 | 2.02 |
| `ties=S1+S2;out=L1;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1;tap=-1,0` | 1 | 0.00019 | 0.00025 | 0.00025 | 1.23 |
| `ties=S1+S2;out=L1;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1;tap=0,-1` | 1 | 0.00047 | 0.00065 | 0.00065 | 1.31 |
| `ties=S1+S2;out=L1;tap=0,0` | 1 | 0.00012 | 0.00028 | 0.00028 | 0.84 |
| `ties=S1+S2;out=L1;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1;tap=1,-1` | 2 | 0.00043 | 0.00083 | 0.00084 | 1.59 |
| `ties=S1+S2;out=L1;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1;tap=-1,-1` | 1 | 0.00022 | 0.00028 | 0.00028 | 0.48 |
| `ties=S1+S3;out=L1;tap=-1,0` | 1 | 0.00007 | 0.00009 | 0.00009 | 0.85 |
| `ties=S1+S3;out=L1;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1;tap=0,-1` | 1 | 0.00047 | 0.00065 | 0.00066 | 1.43 |
| `ties=S1+S3;out=L1;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1;tap=0,1` | 1 | 0.00042 | 0.00052 | 0.00053 | 1.08 |
| `ties=S1+S3;out=L1;tap=1,-1` | 1 | 0.00018 | 0.00025 | 0.00025 | 0.33 |
| `ties=S1+S3;out=L1;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1;tap=1,1` | 2 | 0.00022 | 0.00043 | 0.00044 | 2.68 |
| `ties=S1+S2;out=L1+L2;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L2;tap=-1,0` | 1 | 0.00040 | 0.00056 | 0.00056 | 1.80 |
| `ties=S1+S2;out=L1+L2;tap=-1,1` | 1 | 0.00042 | 0.00057 | 0.00057 | 2.39 |
| `ties=S1+S2;out=L1+L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L2;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L2;tap=0,1` | 1 | 0.00045 | 0.00070 | 0.00070 | 0.96 |
| `ties=S1+S2;out=L1+L2;tap=1,-1` | 2 | 0.00016 | 0.00033 | 0.00039 | 0.58 |
| `ties=S1+S2;out=L1+L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L2;tap=1,1` | 1 | 0.00031 | 0.00045 | 0.00045 | 1.02 |
| `ties=S1+S3;out=L1+L2;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L2;tap=-1,1` | 2 | 0.00029 | 0.00049 | 0.00049 | 1.93 |
| `ties=S1+S3;out=L1+L2;tap=0,-1` | 1 | 0.00020 | 0.00026 | 0.00026 | 1.30 |
| `ties=S1+S3;out=L1+L2;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L2;tap=0,1` | 1 | 0.00016 | 0.00021 | 0.00021 | 1.67 |
| `ties=S1+S3;out=L1+L2;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L2;tap=1,1` | 1 | 0.00008 | 0.00010 | 0.00010 | 2.42 |
| `ties=S1+S2;out=L1+L3;tap=-1,-1` | 1 | 0.00014 | 0.00029 | 0.00029 | 0.78 |
| `ties=S1+S2;out=L1+L3;tap=-1,0` | 1 | 0.00011 | 0.00013 | 0.00013 | 1.14 |
| `ties=S1+S2;out=L1+L3;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L3;tap=0,-1` | 1 | 0.00023 | 0.00029 | 0.00029 | 0.23 |
| `ties=S1+S2;out=L1+L3;tap=0,0` | 1 | 0.00054 | 0.00072 | 0.00074 | 0.51 |
| `ties=S1+S2;out=L1+L3;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L3;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L3;tap=1,0` | 2 | 0.00014 | 0.00025 | 0.00026 | 1.57 |
| `ties=S1+S2;out=L1+L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L4;tap=-1,-1` | 1 | 0.00005 | 0.00006 | 0.00006 | 0.58 |
| `ties=S1+S2;out=L1+L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L4;tap=-1,1` | 1 | 0.00029 | 0.00037 | 0.00037 | 1.72 |
| `ties=S1+S2;out=L1+L4;tap=0,-1` | 1 | 0.00009 | 0.00023 | 0.00023 | 0.88 |
| `ties=S1+S2;out=L1+L4;tap=0,0` | 1 | 0.00010 | 0.00012 | 0.00012 | 1.15 |
| `ties=S1+S2;out=L1+L4;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L4;tap=1,-1` | 1 | 0.00010 | 0.00013 | 0.00013 | 0.63 |
| `ties=S1+S2;out=L1+L4;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L4;tap=1,1` | 1 | 0.00006 | 0.00024 | 0.00024 | 1.30 |
| `ties=S1+S2;out=L1+L5;tap=-1,-1` | 1 | 0.00014 | 0.00016 | 0.00016 | 0.53 |
| `ties=S1+S2;out=L1+L5;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L5;tap=-1,1` | 1 | 0.00007 | 0.00010 | 0.00010 | 1.56 |
| `ties=S1+S2;out=L1+L5;tap=0,-1` | 1 | 0.00038 | 0.00054 | 0.00054 | 0.29 |
| `ties=S1+S2;out=L1+L5;tap=0,0` | 1 | 0.00009 | 0.00013 | 0.00013 | 0.79 |
| `ties=S1+S2;out=L1+L5;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L5;tap=1,0` | 1 | 0.00035 | 0.00052 | 0.00053 | 1.83 |
| `ties=S1+S2;out=L1+L5;tap=1,1` | 2 | 0.00031 | 0.00086 | 0.00088 | 1.53 |
| `ties=S1+S3;out=L1+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L6;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L6;tap=-1,1` | 1 | 0.00016 | 0.00022 | 0.00022 | 3.27 |
| `ties=S1+S3;out=L1+L6;tap=0,-1` | 1 | 0.00036 | 0.00045 | 0.00045 | 1.52 |
| `ties=S1+S3;out=L1+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L6;tap=0,1` | 1 | 0.00016 | 0.00021 | 0.00021 | 2.00 |
| `ties=S1+S3;out=L1+L6;tap=1,-1` | 1 | 0.00013 | 0.00015 | 0.00015 | 0.94 |
| `ties=S1+S3;out=L1+L6;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L6;tap=1,1` | 1 | 0.00025 | 0.00034 | 0.00034 | 1.65 |
| `ties=S1+S3;out=L1+L7;tap=-1,-1` | 1 | 0.00025 | 0.00035 | 0.00036 | 0.39 |
| `ties=S1+S3;out=L1+L7;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L7;tap=-1,1` | 1 | 0.00031 | 0.00035 | 0.00035 | 1.81 |
| `ties=S1+S3;out=L1+L7;tap=0,-1` | 1 | 0.00056 | 0.00074 | 0.00074 | 0.38 |
| `ties=S1+S3;out=L1+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L7;tap=0,1` | 1 | 0.00013 | 0.00019 | 0.00019 | 1.86 |
| `ties=S1+S3;out=L1+L7;tap=1,-1` | 1 | 0.00075 | 0.00107 | 0.00108 | 2.50 |
| `ties=S1+S3;out=L1+L7;tap=1,0` | 1 | 0.00061 | 0.00083 | 0.00084 | 2.51 |
| `ties=S1+S3;out=L1+L7;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L8;tap=-1,-1` | 1 | 0.00029 | 0.00039 | 0.00039 | 1.29 |
| `ties=S1+S3;out=L1+L8;tap=-1,0` | 1 | 0.00017 | 0.00023 | 0.00023 | 1.00 |
| `ties=S1+S3;out=L1+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L8;tap=0,-1` | 1 | 0.00025 | 0.00034 | 0.00034 | 1.49 |
| `ties=S1+S3;out=L1+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L8;tap=0,1` | 1 | 0.00014 | 0.00018 | 0.00018 | 2.03 |
| `ties=S1+S3;out=L1+L8;tap=1,-1` | 1 | 0.00015 | 0.00018 | 0.00018 | 0.71 |
| `ties=S1+S3;out=L1+L8;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L8;tap=1,1` | 1 | 0.00018 | 0.00027 | 0.00027 | 3.17 |
| `ties=S1+S2;out=L1+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L9;tap=-1,0` | 2 | 0.00031 | 0.00054 | 0.00055 | 1.61 |
| `ties=S1+S2;out=L1+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L9;tap=0,0` | 2 | 0.00012 | 0.00029 | 0.00029 | 1.65 |
| `ties=S1+S2;out=L1+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L1+L9;tap=1,0` | 2 | 0.00029 | 0.00064 | 0.00064 | 1.26 |
| `ties=S1+S2;out=L1+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L9;tap=-1,-1` | 1 | 0.00031 | 0.00044 | 0.00044 | 1.79 |
| `ties=S1+S3;out=L1+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L9;tap=-1,1` | 1 | 0.00005 | 0.00007 | 0.00007 | 2.81 |
| `ties=S1+S3;out=L1+L9;tap=0,-1` | 1 | 0.00020 | 0.00028 | 0.00028 | 0.51 |
| `ties=S1+S3;out=L1+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L9;tap=0,1` | 1 | 0.00066 | 0.00089 | 0.00089 | 1.28 |
| `ties=S1+S3;out=L1+L9;tap=1,-1` | 1 | 0.00014 | 0.00017 | 0.00017 | 1.14 |
| `ties=S1+S3;out=L1+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L1+L9;tap=1,1` | 1 | 0.00045 | 0.00062 | 0.00062 | 1.46 |
| `ties=S1+S2;out=L2;tap=-1,-1` | 1 | 0.00006 | 0.00008 | 0.00008 | 0.93 |
| `ties=S1+S2;out=L2;tap=-1,0` | 1 | 0.00010 | 0.00012 | 0.00012 | 1.51 |
| `ties=S1+S2;out=L2;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2;tap=0,0` | 1 | 0.00005 | 0.00007 | 0.00007 | 1.62 |
| `ties=S1+S2;out=L2;tap=0,1` | 1 | 0.00018 | 0.00021 | 0.00021 | 1.77 |
| `ties=S1+S2;out=L2;tap=1,-1` | 1 | 0.00024 | 0.00030 | 0.00030 | 0.32 |
| `ties=S1+S2;out=L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2;tap=-1,-1` | 2 | 0.00012 | 0.00018 | 0.00020 | 1.07 |
| `ties=S1+S3;out=L2;tap=-1,0` | 1 | 0.00030 | 0.00038 | 0.00038 | 0.94 |
| `ties=S1+S3;out=L2;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2;tap=0,0` | 1 | 0.00006 | 0.00007 | 0.00008 | 1.52 |
| `ties=S1+S3;out=L2;tap=0,1` | 1 | 0.00028 | 0.00033 | 0.00033 | 1.13 |
| `ties=S1+S3;out=L2;tap=1,-1` | 1 | 0.00016 | 0.00022 | 0.00022 | 1.07 |
| `ties=S1+S3;out=L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2;tap=1,1` | 1 | 0.00020 | 0.00024 | 0.00025 | 1.62 |
| `ties=S2+S3;out=L2;tap=-1,-1` | 1 | 0.00074 | 0.00112 | 0.00112 | 1.85 |
| `ties=S2+S3;out=L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2;tap=-1,1` | 1 | 0.00023 | 0.00029 | 0.00029 | 1.28 |
| `ties=S2+S3;out=L2;tap=0,-1` | 1 | 0.00044 | 0.00064 | 0.00064 | 2.17 |
| `ties=S2+S3;out=L2;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2;tap=0,1` | 1 | 0.00029 | 0.00046 | 0.00046 | 2.26 |
| `ties=S2+S3;out=L2;tap=1,-1` | 1 | 0.00013 | 0.00015 | 0.00015 | 2.26 |
| `ties=S2+S3;out=L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2;tap=1,1` | 1 | 0.00074 | 0.00113 | 0.00114 | 3.85 |
| `ties=S2+S3;out=L2+L3;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L3;tap=-1,0` | 1 | 0.00034 | 0.00039 | 0.00039 | 1.09 |
| `ties=S2+S3;out=L2+L3;tap=-1,1` | 1 | 0.00018 | 0.00026 | 0.00026 | 1.48 |
| `ties=S2+S3;out=L2+L3;tap=0,-1` | 1 | 0.00019 | 0.00024 | 0.00024 | 1.86 |
| `ties=S2+S3;out=L2+L3;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L3;tap=0,1` | 1 | 0.00009 | 0.00015 | 0.00015 | 1.68 |
| `ties=S2+S3;out=L2+L3;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L3;tap=1,0` | 1 | 0.00029 | 0.00037 | 0.00037 | 2.21 |
| `ties=S2+S3;out=L2+L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L4;tap=-1,-1` | 1 | 0.00011 | 0.00035 | 0.00035 | 1.01 |
| `ties=S2+S3;out=L2+L4;tap=-1,0` | 1 | 0.00002 | 0.00004 | 0.00004 | 1.13 |
| `ties=S2+S3;out=L2+L4;tap=-1,1` | 1 | 0.00024 | 0.00034 | 0.00034 | 1.12 |
| `ties=S2+S3;out=L2+L4;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L4;tap=0,0` | 1 | 0.00004 | 0.00006 | 0.00006 | 1.72 |
| `ties=S2+S3;out=L2+L4;tap=0,1` | 1 | 0.00022 | 0.00028 | 0.00028 | 2.00 |
| `ties=S2+S3;out=L2+L4;tap=1,-1` | 1 | 0.00029 | 0.00043 | 0.00043 | 2.31 |
| `ties=S2+S3;out=L2+L4;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L5;tap=-1,-1` | 1 | 0.00016 | 0.00025 | 0.00025 | 1.10 |
| `ties=S2+S3;out=L2+L5;tap=-1,0` | 1 | 0.00011 | 0.00026 | 0.00026 | 1.02 |
| `ties=S2+S3;out=L2+L5;tap=-1,1` | 1 | 0.00032 | 0.00044 | 0.00044 | 1.12 |
| `ties=S2+S3;out=L2+L5;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L5;tap=0,0` | 1 | 0.00017 | 0.00022 | 0.00023 | 1.84 |
| `ties=S2+S3;out=L2+L5;tap=0,1` | 1 | 0.00017 | 0.00026 | 0.00027 | 1.76 |
| `ties=S2+S3;out=L2+L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L5;tap=1,0` | 1 | 0.00029 | 0.00044 | 0.00044 | 2.58 |
| `ties=S2+S3;out=L2+L5;tap=1,1` | 1 | 0.00010 | 0.00013 | 0.00013 | 2.27 |
| `ties=S2+S3;out=L2+L6;tap=-1,-1` | 1 | 0.00013 | 0.00034 | 0.00035 | 1.13 |
| `ties=S2+S3;out=L2+L6;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L6;tap=-1,1` | 1 | 0.00051 | 0.00065 | 0.00065 | 1.55 |
| `ties=S2+S3;out=L2+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L6;tap=0,0` | 1 | 0.00030 | 0.00041 | 0.00041 | 1.59 |
| `ties=S2+S3;out=L2+L6;tap=0,1` | 1 | 0.00007 | 0.00011 | 0.00011 | 1.86 |
| `ties=S2+S3;out=L2+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L6;tap=1,0` | 1 | 0.00060 | 0.00082 | 0.00082 | 2.96 |
| `ties=S2+S3;out=L2+L6;tap=1,1` | 1 | 0.00029 | 0.00039 | 0.00040 | 2.33 |
| `ties=S2+S3;out=L2+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L7;tap=-1,0` | 1 | 0.00032 | 0.00044 | 0.00044 | 1.46 |
| `ties=S2+S3;out=L2+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L7;tap=0,-1` | 1 | 0.00026 | 0.00037 | 0.00037 | 1.81 |
| `ties=S2+S3;out=L2+L7;tap=0,0` | 1 | 0.00014 | 0.00018 | 0.00018 | 1.69 |
| `ties=S2+S3;out=L2+L7;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L7;tap=1,-1` | 1 | 0.00027 | 0.00038 | 0.00038 | 2.36 |
| `ties=S2+S3;out=L2+L7;tap=1,0` | 1 | 0.00006 | 0.00008 | 0.00008 | 2.24 |
| `ties=S2+S3;out=L2+L7;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L8;tap=-1,-1` | 1 | 0.00025 | 0.00033 | 0.00033 | 0.94 |
| `ties=S2+S3;out=L2+L8;tap=-1,0` | 1 | 0.00043 | 0.00064 | 0.00064 | 1.41 |
| `ties=S2+S3;out=L2+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L8;tap=0,-1` | 1 | 0.00047 | 0.00075 | 0.00075 | 2.40 |
| `ties=S2+S3;out=L2+L8;tap=0,0` | 1 | 0.00023 | 0.00038 | 0.00038 | 2.00 |
| `ties=S2+S3;out=L2+L8;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L2+L8;tap=1,-1` | 1 | 0.00004 | 0.00012 | 0.00012 | 2.22 |
| `ties=S2+S3;out=L2+L8;tap=1,0` | 1 | 0.00015 | 0.00023 | 0.00023 | 2.43 |
| `ties=S2+S3;out=L2+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L9;tap=-1,-1` | 2 | 0.00047 | 0.00121 | 0.00124 | 1.42 |
| `ties=S1+S2;out=L2+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L9;tap=0,-1` | 1 | 0.00034 | 0.00048 | 0.00048 | 0.74 |
| `ties=S1+S2;out=L2+L9;tap=0,0` | 1 | 0.00028 | 0.00036 | 0.00036 | 1.23 |
| `ties=S1+S2;out=L2+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L9;tap=1,-1` | 1 | 0.00013 | 0.00022 | 0.00022 | 0.77 |
| `ties=S1+S2;out=L2+L9;tap=1,0` | 1 | 0.00041 | 0.00054 | 0.00054 | 1.05 |
| `ties=S1+S2;out=L2+L9;tap=1,1` | 1 | 0.00031 | 0.00046 | 0.00046 | 1.97 |
| `ties=S1+S3;out=L2+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L9;tap=-1,1` | 1 | 0.00039 | 0.00058 | 0.00058 | 1.00 |
| `ties=S1+S3;out=L2+L9;tap=0,-1` | 2 | 0.00022 | 0.00040 | 0.00040 | 1.20 |
| `ties=S1+S3;out=L2+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L9;tap=1,-1` | 1 | 0.00022 | 0.00030 | 0.00031 | 0.89 |
| `ties=S1+S3;out=L2+L9;tap=1,0` | 1 | 0.00018 | 0.00022 | 0.00022 | 1.14 |
| `ties=S1+S3;out=L2+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L10;tap=-1,-1` | 1 | 0.00001 | 0.00001 | 0.00002 | 1.22 |
| `ties=S1+S2;out=L2+L10;tap=-1,0` | 1 | 0.00021 | 0.00025 | 0.00025 | 1.67 |
| `ties=S1+S2;out=L2+L10;tap=-1,1` | 1 | 0.00016 | 0.00017 | 0.00017 | 1.28 |
| `ties=S1+S2;out=L2+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L10;tap=0,0` | 1 | 0.00035 | 0.00042 | 0.00042 | 2.03 |
| `ties=S1+S2;out=L2+L10;tap=0,1` | 1 | 0.00014 | 0.00018 | 0.00018 | 2.04 |
| `ties=S1+S2;out=L2+L10;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L10;tap=1,0` | 1 | 0.00136 | 0.00183 | 0.00183 | 5.46 |
| `ties=S1+S2;out=L2+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L10;tap=-1,-1` | 1 | 0.00021 | 0.00029 | 0.00043 | 1.32 |
| `ties=S1+S3;out=L2+L10;tap=-1,0` | 1 | 0.00003 | 0.00007 | 0.00015 | 1.21 |
| `ties=S1+S3;out=L2+L10;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L10;tap=0,-1` | 1 | 0.00050 | 0.00059 | 0.00059 | 2.64 |
| `ties=S1+S3;out=L2+L10;tap=0,0` | 1 | 0.00045 | 0.00058 | 0.00059 | 2.16 |
| `ties=S1+S3;out=L2+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L10;tap=1,-1` | 1 | 0.00014 | 0.00017 | 0.00017 | 2.56 |
| `ties=S1+S3;out=L2+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L10;tap=1,1` | 1 | 0.00011 | 0.00014 | 0.00014 | 3.07 |
| `ties=S1+S2;out=L2+L11;tap=-1,-1` | 1 | 0.00021 | 0.00027 | 0.00027 | 1.23 |
| `ties=S1+S2;out=L2+L11;tap=-1,0` | 1 | 0.00017 | 0.00021 | 0.00021 | 1.22 |
| `ties=S1+S2;out=L2+L11;tap=-1,1` | 1 | 0.00010 | 0.00016 | 0.00016 | 1.41 |
| `ties=S1+S2;out=L2+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L11;tap=0,1` | 1 | 0.00017 | 0.00023 | 0.00023 | 2.34 |
| `ties=S1+S2;out=L2+L11;tap=1,-1` | 1 | 0.00007 | 0.00010 | 0.00010 | 2.82 |
| `ties=S1+S2;out=L2+L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L2+L11;tap=1,1` | 1 | 0.00017 | 0.00022 | 0.00022 | 2.95 |
| `ties=S1+S3;out=L2+L11;tap=-1,-1` | 1 | 0.00064 | 0.00086 | 0.00086 | 2.18 |
| `ties=S1+S3;out=L2+L11;tap=-1,0` | 1 | 0.00010 | 0.00014 | 0.00015 | 1.40 |
| `ties=S1+S3;out=L2+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L11;tap=0,-1` | 1 | 0.00026 | 0.00034 | 0.00034 | 2.37 |
| `ties=S1+S3;out=L2+L11;tap=0,0` | 1 | 0.00064 | 0.00083 | 0.00084 | 2.17 |
| `ties=S1+S3;out=L2+L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L2+L11;tap=1,-1` | 1 | 0.00059 | 0.00078 | 0.00078 | 2.66 |
| `ties=S1+S3;out=L2+L11;tap=1,0` | 1 | 0.00046 | 0.00059 | 0.00059 | 2.64 |
| `ties=S1+S3;out=L2+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3;tap=-1,-1` | 1 | 0.00021 | 0.00026 | 0.00026 | 0.36 |
| `ties=S1+S2;out=L3;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3;tap=-1,1` | 1 | 0.00024 | 0.00029 | 0.00029 | 0.67 |
| `ties=S1+S2;out=L3;tap=0,-1` | 1 | 0.00020 | 0.00025 | 0.00025 | 0.56 |
| `ties=S1+S2;out=L3;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3;tap=0,1` | 1 | 0.00009 | 0.00011 | 0.00011 | 1.43 |
| `ties=S1+S2;out=L3;tap=1,-1` | 1 | 0.00036 | 0.00045 | 0.00046 | 0.27 |
| `ties=S1+S2;out=L3;tap=1,0` | 1 | 0.00016 | 0.00021 | 0.00022 | 0.95 |
| `ties=S1+S2;out=L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3;tap=-1,-1` | 1 | 0.00005 | 0.00007 | 0.00007 | 1.11 |
| `ties=S2+S3;out=L3;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3;tap=-1,1` | 1 | 0.00007 | 0.00015 | 0.00015 | 0.98 |
| `ties=S2+S3;out=L3;tap=0,-1` | 1 | 0.00017 | 0.00028 | 0.00028 | 1.69 |
| `ties=S2+S3;out=L3;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3;tap=0,1` | 2 | 0.00064 | 0.00153 | 0.00155 | 2.17 |
| `ties=S2+S3;out=L3;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3;tap=1,0` | 1 | 0.00004 | 0.00012 | 0.00012 | 2.25 |
| `ties=S2+S3;out=L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L6;tap=-1,0` | 1 | 0.00012 | 0.00017 | 0.00017 | 0.94 |
| `ties=S2+S3;out=L3+L6;tap=-1,1` | 1 | 0.00008 | 0.00011 | 0.00012 | 1.17 |
| `ties=S2+S3;out=L3+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L6;tap=0,0` | 1 | 0.00017 | 0.00025 | 0.00025 | 1.70 |
| `ties=S2+S3;out=L3+L6;tap=0,1` | 2 | 0.00012 | 0.00020 | 0.00021 | 1.66 |
| `ties=S2+S3;out=L3+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L6;tap=1,0` | 1 | 0.00016 | 0.00019 | 0.00019 | 2.34 |
| `ties=S2+S3;out=L3+L6;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L7;tap=-1,-1` | 1 | 0.00015 | 0.00020 | 0.00020 | 1.08 |
| `ties=S2+S3;out=L3+L7;tap=-1,0` | 1 | 0.00027 | 0.00043 | 0.00043 | 1.75 |
| `ties=S2+S3;out=L3+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L7;tap=0,-1` | 1 | 0.00011 | 0.00015 | 0.00015 | 1.79 |
| `ties=S2+S3;out=L3+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L7;tap=0,1` | 1 | 0.00010 | 0.00016 | 0.00017 | 1.67 |
| `ties=S2+S3;out=L3+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L7;tap=1,0` | 1 | 0.00018 | 0.00026 | 0.00026 | 2.19 |
| `ties=S2+S3;out=L3+L7;tap=1,1` | 1 | 0.00050 | 0.00076 | 0.00079 | 2.95 |
| `ties=S2+S3;out=L3+L8;tap=-1,-1` | 1 | 0.00070 | 0.00106 | 0.00108 | 1.45 |
| `ties=S2+S3;out=L3+L8;tap=-1,0` | 1 | 0.00057 | 0.00087 | 0.00089 | 1.95 |
| `ties=S2+S3;out=L3+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L8;tap=0,-1` | 1 | 0.00024 | 0.00041 | 0.00042 | 2.05 |
| `ties=S2+S3;out=L3+L8;tap=0,0` | 1 | 0.00005 | 0.00010 | 0.00010 | 1.62 |
| `ties=S2+S3;out=L3+L8;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L8;tap=1,-1` | 1 | 0.00004 | 0.00006 | 0.00006 | 2.30 |
| `ties=S2+S3;out=L3+L8;tap=1,0` | 1 | 0.00065 | 0.00105 | 0.00107 | 2.77 |
| `ties=S2+S3;out=L3+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L9;tap=-1,-1` | 1 | 0.00015 | 0.00029 | 0.00029 | 0.51 |
| `ties=S1+S2;out=L3+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L9;tap=-1,1` | 1 | 0.00060 | 0.00112 | 0.00115 | 0.69 |
| `ties=S1+S2;out=L3+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L9;tap=0,0` | 1 | 0.00033 | 0.00045 | 0.00045 | 0.85 |
| `ties=S1+S2;out=L3+L9;tap=0,1` | 1 | 0.00024 | 0.00043 | 0.00043 | 1.60 |
| `ties=S1+S2;out=L3+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L9;tap=1,0` | 1 | 0.00006 | 0.00009 | 0.00009 | 0.93 |
| `ties=S1+S2;out=L3+L9;tap=1,1` | 1 | 0.00013 | 0.00021 | 0.00021 | 0.85 |
| `ties=S2+S3;out=L3+L9;tap=-1,-1` | 1 | 0.00017 | 0.00023 | 0.00023 | 1.03 |
| `ties=S2+S3;out=L3+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L9;tap=-1,1` | 1 | 0.00010 | 0.00023 | 0.00023 | 1.02 |
| `ties=S2+S3;out=L3+L9;tap=0,-1` | 1 | 0.00010 | 0.00031 | 0.00032 | 1.75 |
| `ties=S2+S3;out=L3+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L3+L9;tap=0,1` | 1 | 0.00066 | 0.00104 | 0.00105 | 2.26 |
| `ties=S2+S3;out=L3+L9;tap=1,-1` | 1 | 0.00088 | 0.00138 | 0.00140 | 2.70 |
| `ties=S2+S3;out=L3+L9;tap=1,0` | 1 | 0.00075 | 0.00121 | 0.00123 | 3.38 |
| `ties=S2+S3;out=L3+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L10;tap=-1,0` | 1 | 0.00041 | 0.00055 | 0.00056 | 1.85 |
| `ties=S1+S2;out=L3+L10;tap=-1,1` | 1 | 0.00020 | 0.00026 | 0.00027 | 1.55 |
| `ties=S1+S2;out=L3+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L10;tap=0,0` | 1 | 0.00007 | 0.00009 | 0.00009 | 1.94 |
| `ties=S1+S2;out=L3+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L10;tap=1,-1` | 2 | 0.00023 | 0.00047 | 0.00049 | 2.67 |
| `ties=S1+S2;out=L3+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L10;tap=1,1` | 1 | 0.00013 | 0.00020 | 0.00035 | 2.64 |
| `ties=S1+S2;out=L3+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L11;tap=-1,0` | 1 | 0.00047 | 0.00066 | 0.00068 | 1.58 |
| `ties=S1+S2;out=L3+L11;tap=-1,1` | 1 | 0.00050 | 0.00069 | 0.00071 | 1.84 |
| `ties=S1+S2;out=L3+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L11;tap=0,0` | 1 | 0.00012 | 0.00016 | 0.00016 | 2.08 |
| `ties=S1+S2;out=L3+L11;tap=0,1` | 1 | 0.00104 | 0.00151 | 0.00154 | 3.60 |
| `ties=S1+S2;out=L3+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L3+L11;tap=1,0` | 1 | 0.00087 | 0.00127 | 0.00129 | 3.09 |
| `ties=S1+S2;out=L3+L11;tap=1,1` | 1 | 0.00016 | 0.00039 | 0.00039 | 2.55 |
| `ties=S1+S2;out=L4;tap=-1,-1` | 1 | 0.00034 | 0.00040 | 0.00040 | 0.20 |
| `ties=S1+S2;out=L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4;tap=0,-1` | 2 | 0.00009 | 0.00012 | 0.00012 | 1.58 |
| `ties=S1+S2;out=L4;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4;tap=0,1` | 1 | 0.00023 | 0.00028 | 0.00029 | 1.74 |
| `ties=S1+S2;out=L4;tap=1,-1` | 1 | 0.00013 | 0.00017 | 0.00017 | 1.03 |
| `ties=S1+S2;out=L4;tap=1,0` | 1 | 0.00009 | 0.00011 | 0.00011 | 0.95 |
| `ties=S1+S2;out=L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4;tap=-1,-1` | 1 | 0.00006 | 0.00013 | 0.00013 | 1.14 |
| `ties=S2+S3;out=L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4;tap=-1,1` | 1 | 0.00019 | 0.00026 | 0.00026 | 1.08 |
| `ties=S2+S3;out=L4;tap=0,-1` | 1 | 0.00011 | 0.00015 | 0.00015 | 1.88 |
| `ties=S2+S3;out=L4;tap=0,0` | 1 | 0.00033 | 0.00047 | 0.00047 | 2.15 |
| `ties=S2+S3;out=L4;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4;tap=1,0` | 1 | 0.00023 | 0.00028 | 0.00028 | 2.46 |
| `ties=S2+S3;out=L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L6;tap=-1,-1` | 2 | 0.00020 | 0.00050 | 0.00051 | 1.18 |
| `ties=S2+S3;out=L4+L6;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L6;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L6;tap=0,-1` | 1 | 0.00019 | 0.00029 | 0.00029 | 1.92 |
| `ties=S2+S3;out=L4+L6;tap=0,0` | 1 | 0.00014 | 0.00025 | 0.00025 | 1.65 |
| `ties=S2+S3;out=L4+L6;tap=0,1` | 1 | 0.00021 | 0.00029 | 0.00029 | 1.75 |
| `ties=S2+S3;out=L4+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L6;tap=1,0` | 1 | 0.00032 | 0.00046 | 0.00046 | 2.36 |
| `ties=S2+S3;out=L4+L6;tap=1,1` | 1 | 0.00043 | 0.00066 | 0.00066 | 2.73 |
| `ties=S2+S3;out=L4+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L7;tap=-1,0` | 1 | 0.00016 | 0.00021 | 0.00021 | 0.92 |
| `ties=S2+S3;out=L4+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L7;tap=0,-1` | 1 | 0.00030 | 0.00042 | 0.00042 | 2.01 |
| `ties=S2+S3;out=L4+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L7;tap=0,1` | 2 | 0.00037 | 0.00107 | 0.00108 | 2.07 |
| `ties=S2+S3;out=L4+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L7;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L7;tap=1,1` | 2 | 0.00020 | 0.00042 | 0.00043 | 2.53 |
| `ties=S2+S3;out=L4+L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L8;tap=-1,0` | 1 | 0.00004 | 0.00006 | 0.00006 | 1.28 |
| `ties=S2+S3;out=L4+L8;tap=-1,1` | 1 | 0.00005 | 0.00006 | 0.00006 | 0.97 |
| `ties=S2+S3;out=L4+L8;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L8;tap=0,0` | 1 | 0.00044 | 0.00057 | 0.00057 | 1.95 |
| `ties=S2+S3;out=L4+L8;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L8;tap=1,-1` | 1 | 0.00011 | 0.00016 | 0.00016 | 2.26 |
| `ties=S2+S3;out=L4+L8;tap=1,0` | 1 | 0.00017 | 0.00027 | 0.00027 | 2.39 |
| `ties=S2+S3;out=L4+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L9;tap=-1,-1` | 1 | 0.00004 | 0.00010 | 0.00010 | 0.23 |
| `ties=S1+S2;out=L4+L9;tap=-1,0` | 1 | 0.00007 | 0.00010 | 0.00010 | 0.51 |
| `ties=S1+S2;out=L4+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L9;tap=0,-1` | 1 | 0.00006 | 0.00011 | 0.00011 | 0.72 |
| `ties=S1+S2;out=L4+L9;tap=0,0` | 1 | 0.00014 | 0.00041 | 0.00041 | 0.78 |
| `ties=S1+S2;out=L4+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L9;tap=1,-1` | 1 | 0.00008 | 0.00016 | 0.00016 | 1.08 |
| `ties=S1+S2;out=L4+L9;tap=1,0` | 1 | 0.00005 | 0.00007 | 0.00007 | 1.13 |
| `ties=S1+S2;out=L4+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L9;tap=-1,-1` | 1 | 0.00015 | 0.00024 | 0.00024 | 1.10 |
| `ties=S2+S3;out=L4+L9;tap=-1,0` | 1 | 0.00015 | 0.00020 | 0.00020 | 1.21 |
| `ties=S2+S3;out=L4+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L9;tap=0,-1` | 1 | 0.00002 | 0.00003 | 0.00003 | 1.65 |
| `ties=S2+S3;out=L4+L9;tap=0,0` | 1 | 0.00006 | 0.00007 | 0.00007 | 1.71 |
| `ties=S2+S3;out=L4+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L9;tap=1,-1` | 2 | 0.00018 | 0.00028 | 0.00028 | 2.71 |
| `ties=S2+S3;out=L4+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L4+L9;tap=1,1` | 1 | 0.00017 | 0.00023 | 0.00023 | 2.20 |
| `ties=S1+S2;out=L4+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L10;tap=-1,1` | 1 | 0.00014 | 0.00018 | 0.00018 | 1.46 |
| `ties=S1+S2;out=L4+L10;tap=0,-1` | 1 | 0.00024 | 0.00029 | 0.00029 | 2.06 |
| `ties=S1+S2;out=L4+L10;tap=0,0` | 1 | 0.00015 | 0.00018 | 0.00018 | 2.09 |
| `ties=S1+S2;out=L4+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L10;tap=1,-1` | 1 | 0.00020 | 0.00024 | 0.00024 | 2.97 |
| `ties=S1+S2;out=L4+L10;tap=1,0` | 1 | 0.00028 | 0.00031 | 0.00031 | 2.59 |
| `ties=S1+S2;out=L4+L10;tap=1,1` | 1 | 0.00013 | 0.00015 | 0.00015 | 2.80 |
| `ties=S1+S2;out=L4+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L11;tap=-1,1` | 2 | 0.00025 | 0.00050 | 0.00051 | 1.57 |
| `ties=S1+S2;out=L4+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L11;tap=0,1` | 1 | 0.00010 | 0.00012 | 0.00012 | 1.98 |
| `ties=S1+S2;out=L4+L11;tap=1,-1` | 1 | 0.00005 | 0.00006 | 0.00006 | 2.59 |
| `ties=S1+S2;out=L4+L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L4+L11;tap=1,1` | 2 | 0.00013 | 0.00030 | 0.00030 | 2.67 |
| `ties=S1+S2;out=L5;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5;tap=-1,1` | 1 | 0.00042 | 0.00050 | 0.00050 | 1.82 |
| `ties=S1+S2;out=L5;tap=0,-1` | 1 | 0.00016 | 0.00020 | 0.00021 | 1.71 |
| `ties=S1+S2;out=L5;tap=0,0` | 1 | 0.00012 | 0.00015 | 0.00015 | 0.91 |
| `ties=S1+S2;out=L5;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5;tap=1,-1` | 1 | 0.00017 | 0.00020 | 0.00020 | 0.62 |
| `ties=S1+S2;out=L5;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5;tap=1,1` | 2 | 0.00024 | 0.00049 | 0.00049 | 2.25 |
| `ties=S2+S3;out=L5;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5;tap=-1,1` | 1 | 0.00011 | 0.00013 | 0.00014 | 0.98 |
| `ties=S2+S3;out=L5;tap=0,-1` | 1 | 0.00046 | 0.00061 | 0.00061 | 2.00 |
| `ties=S2+S3;out=L5;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5;tap=0,1` | 2 | 0.00038 | 0.00079 | 0.00081 | 2.34 |
| `ties=S2+S3;out=L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5;tap=1,1` | 2 | 0.00004 | 0.00014 | 0.00014 | 2.28 |
| `ties=S2+S3;out=L5+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L6;tap=-1,0` | 1 | 0.00025 | 0.00039 | 0.00040 | 1.13 |
| `ties=S2+S3;out=L5+L6;tap=-1,1` | 1 | 0.00025 | 0.00035 | 0.00035 | 1.46 |
| `ties=S2+S3;out=L5+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L6;tap=0,0` | 1 | 0.00015 | 0.00019 | 0.00019 | 1.71 |
| `ties=S2+S3;out=L5+L6;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L6;tap=1,-1` | 1 | 0.00024 | 0.00031 | 0.00031 | 2.33 |
| `ties=S2+S3;out=L5+L6;tap=1,0` | 1 | 0.00021 | 0.00027 | 0.00027 | 2.31 |
| `ties=S2+S3;out=L5+L6;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L7;tap=-1,-1` | 1 | 0.00005 | 0.00013 | 0.00013 | 1.17 |
| `ties=S2+S3;out=L5+L7;tap=-1,0` | 1 | 0.00052 | 0.00072 | 0.00072 | 1.68 |
| `ties=S2+S3;out=L5+L7;tap=-1,1` | 1 | 0.00040 | 0.00058 | 0.00058 | 1.13 |
| `ties=S2+S3;out=L5+L7;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L7;tap=0,0` | 1 | 0.00009 | 0.00013 | 0.00013 | 1.71 |
| `ties=S2+S3;out=L5+L7;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L7;tap=1,-1` | 1 | 0.00008 | 0.00011 | 0.00011 | 2.22 |
| `ties=S2+S3;out=L5+L7;tap=1,0` | 1 | 0.00005 | 0.00008 | 0.00008 | 2.26 |
| `ties=S2+S3;out=L5+L7;tap=1,1` | 1 | 0.00014 | 0.00021 | 0.00021 | 2.41 |
| `ties=S2+S3;out=L5+L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L8;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L8;tap=-1,1` | 1 | 0.00012 | 0.00015 | 0.00015 | 1.46 |
| `ties=S2+S3;out=L5+L8;tap=0,-1` | 1 | 0.00005 | 0.00009 | 0.00009 | 1.65 |
| `ties=S2+S3;out=L5+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L8;tap=0,1` | 2 | 0.00035 | 0.00077 | 0.00078 | 2.18 |
| `ties=S2+S3;out=L5+L8;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L8;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L8;tap=1,1` | 1 | 0.00020 | 0.00030 | 0.00030 | 2.43 |
| `ties=S1+S2;out=L5+L9;tap=-1,-1` | 1 | 0.00003 | 0.00005 | 0.00005 | 0.84 |
| `ties=S1+S2;out=L5+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L9;tap=-1,1` | 2 | 0.00016 | 0.00040 | 0.00042 | 1.03 |
| `ties=S1+S2;out=L5+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L9;tap=0,1` | 1 | 0.00014 | 0.00034 | 0.00034 | 1.20 |
| `ties=S1+S2;out=L5+L9;tap=1,-1` | 1 | 0.00047 | 0.00100 | 0.00100 | 1.06 |
| `ties=S1+S2;out=L5+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L9;tap=1,1` | 1 | 0.00017 | 0.00028 | 0.00028 | 1.86 |
| `ties=S2+S3;out=L5+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L9;tap=-1,0` | 2 | 0.00019 | 0.00030 | 0.00031 | 1.62 |
| `ties=S2+S3;out=L5+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L9;tap=0,0` | 1 | 0.00012 | 0.00018 | 0.00018 | 1.70 |
| `ties=S2+S3;out=L5+L9;tap=0,1` | 1 | 0.00047 | 0.00061 | 0.00061 | 1.81 |
| `ties=S2+S3;out=L5+L9;tap=1,-1` | 1 | 0.00009 | 0.00013 | 0.00013 | 2.33 |
| `ties=S2+S3;out=L5+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L5+L9;tap=1,1` | 1 | 0.00016 | 0.00021 | 0.00021 | 2.36 |
| `ties=S1+S2;out=L5+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L10;tap=-1,0` | 1 | 0.00023 | 0.00028 | 0.00028 | 1.64 |
| `ties=S1+S2;out=L5+L10;tap=-1,1` | 1 | 0.00035 | 0.00039 | 0.00039 | 1.10 |
| `ties=S1+S2;out=L5+L10;tap=0,-1` | 1 | 0.00006 | 0.00008 | 0.00008 | 2.05 |
| `ties=S1+S2;out=L5+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L10;tap=0,1` | 1 | 0.00028 | 0.00034 | 0.00034 | 1.89 |
| `ties=S1+S2;out=L5+L10;tap=1,-1` | 1 | 0.00035 | 0.00041 | 0.00041 | 2.72 |
| `ties=S1+S2;out=L5+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L10;tap=1,1` | 1 | 0.00021 | 0.00024 | 0.00024 | 2.69 |
| `ties=S1+S2;out=L5+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L11;tap=-1,0` | 2 | 0.00022 | 0.00044 | 0.00045 | 1.24 |
| `ties=S1+S2;out=L5+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L11;tap=0,-1` | 1 | 0.00004 | 0.00015 | 0.00015 | 1.93 |
| `ties=S1+S2;out=L5+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L5+L11;tap=0,1` | 1 | 0.00018 | 0.00022 | 0.00022 | 2.02 |
| `ties=S1+S2;out=L5+L11;tap=1,-1` | 1 | 0.00041 | 0.00052 | 0.00052 | 3.06 |
| `ties=S1+S2;out=L5+L11;tap=1,0` | 1 | 0.00006 | 0.00016 | 0.00016 | 2.81 |
| `ties=S1+S2;out=L5+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6;tap=-1,0` | 1 | 0.00009 | 0.00012 | 0.00012 | 1.35 |
| `ties=S1+S3;out=L6;tap=-1,1` | 1 | 0.00010 | 0.00013 | 0.00013 | 1.47 |
| `ties=S1+S3;out=L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6;tap=0,0` | 1 | 0.00008 | 0.00009 | 0.00010 | 1.03 |
| `ties=S1+S3;out=L6;tap=0,1` | 1 | 0.00048 | 0.00057 | 0.00057 | 1.04 |
| `ties=S1+S3;out=L6;tap=1,-1` | 1 | 0.00015 | 0.00017 | 0.00017 | 1.47 |
| `ties=S1+S3;out=L6;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6;tap=-1,-1` | 1 | 0.00007 | 0.00010 | 0.00010 | 1.20 |
| `ties=S2+S3;out=L6;tap=-1,0` | 1 | 0.00011 | 0.00043 | 0.00043 | 1.12 |
| `ties=S2+S3;out=L6;tap=-1,1` | 1 | 0.00006 | 0.00009 | 0.00009 | 1.08 |
| `ties=S2+S3;out=L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6;tap=0,0` | 1 | 0.00012 | 0.00039 | 0.00039 | 1.58 |
| `ties=S2+S3;out=L6;tap=0,1` | 1 | 0.00026 | 0.00029 | 0.00029 | 1.74 |
| `ties=S2+S3;out=L6;tap=1,-1` | 1 | 0.00014 | 0.00017 | 0.00017 | 2.41 |
| `ties=S2+S3;out=L6;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6;tap=1,1` | 1 | 0.00010 | 0.00014 | 0.00014 | 2.27 |
| `ties=S1+S3;out=L6+L9;tap=-1,-1` | 1 | 0.00033 | 0.00041 | 0.00041 | 1.37 |
| `ties=S1+S3;out=L6+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L9;tap=-1,1` | 1 | 0.00015 | 0.00033 | 0.00034 | 0.83 |
| `ties=S1+S3;out=L6+L9;tap=0,-1` | 1 | 0.00013 | 0.00016 | 0.00016 | 1.52 |
| `ties=S1+S3;out=L6+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L9;tap=0,1` | 1 | 0.00010 | 0.00013 | 0.00013 | 1.51 |
| `ties=S1+S3;out=L6+L9;tap=1,-1` | 1 | 0.00011 | 0.00018 | 0.00018 | 2.31 |
| `ties=S1+S3;out=L6+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L9;tap=1,1` | 1 | 0.00014 | 0.00020 | 0.00021 | 2.13 |
| `ties=S2+S3;out=L6+L9;tap=-1,-1` | 1 | 0.00029 | 0.00043 | 0.00044 | 1.13 |
| `ties=S2+S3;out=L6+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6+L9;tap=-1,1` | 1 | 0.00025 | 0.00040 | 0.00040 | 1.60 |
| `ties=S2+S3;out=L6+L9;tap=0,-1` | 1 | 0.00018 | 0.00034 | 0.00034 | 1.59 |
| `ties=S2+S3;out=L6+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6+L9;tap=0,1` | 1 | 0.00005 | 0.00007 | 0.00007 | 1.73 |
| `ties=S2+S3;out=L6+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L6+L9;tap=1,0` | 1 | 0.00026 | 0.00040 | 0.00040 | 2.86 |
| `ties=S2+S3;out=L6+L9;tap=1,1` | 1 | 0.00013 | 0.00015 | 0.00015 | 2.27 |
| `ties=S1+S3;out=L6+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L10;tap=-1,0` | 2 | 0.00014 | 0.00023 | 0.00023 | 1.48 |
| `ties=S1+S3;out=L6+L10;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L10;tap=0,0` | 1 | 0.00022 | 0.00025 | 0.00025 | 2.04 |
| `ties=S1+S3;out=L6+L10;tap=0,1` | 1 | 0.00007 | 0.00008 | 0.00008 | 1.88 |
| `ties=S1+S3;out=L6+L10;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L10;tap=1,0` | 1 | 0.00038 | 0.00048 | 0.00048 | 2.64 |
| `ties=S1+S3;out=L6+L10;tap=1,1` | 1 | 0.00047 | 0.00058 | 0.00059 | 2.72 |
| `ties=S1+S3;out=L6+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L11;tap=-1,0` | 1 | 0.00003 | 0.00005 | 0.00005 | 1.12 |
| `ties=S1+S3;out=L6+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L11;tap=0,-1` | 1 | 0.00018 | 0.00023 | 0.00023 | 1.80 |
| `ties=S1+S3;out=L6+L11;tap=0,0` | 1 | 0.00039 | 0.00048 | 0.00050 | 2.14 |
| `ties=S1+S3;out=L6+L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L6+L11;tap=1,-1` | 1 | 0.00027 | 0.00039 | 0.00040 | 2.73 |
| `ties=S1+S3;out=L6+L11;tap=1,0` | 1 | 0.00054 | 0.00072 | 0.00072 | 2.92 |
| `ties=S1+S3;out=L6+L11;tap=1,1` | 1 | 0.00013 | 0.00017 | 0.00017 | 2.61 |
| `ties=S1+S3;out=L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7;tap=-1,0` | 1 | 0.00018 | 0.00021 | 0.00022 | 1.65 |
| `ties=S1+S3;out=L7;tap=-1,1` | 1 | 0.00002 | 0.00003 | 0.00003 | 1.16 |
| `ties=S1+S3;out=L7;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7;tap=0,0` | 1 | 0.00031 | 0.00037 | 0.00037 | 2.02 |
| `ties=S1+S3;out=L7;tap=0,1` | 1 | 0.00017 | 0.00021 | 0.00021 | 1.24 |
| `ties=S1+S3;out=L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7;tap=1,0` | 1 | 0.00005 | 0.00006 | 0.00006 | 1.56 |
| `ties=S1+S3;out=L7;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7;tap=-1,-1` | 1 | 0.00006 | 0.00017 | 0.00017 | 0.98 |
| `ties=S2+S3;out=L7;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7;tap=-1,1` | 2 | 0.00014 | 0.00037 | 0.00037 | 1.51 |
| `ties=S2+S3;out=L7;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7;tap=0,0` | 1 | 0.00022 | 0.00031 | 0.00031 | 1.69 |
| `ties=S2+S3;out=L7;tap=0,1` | 1 | 0.00023 | 0.00034 | 0.00034 | 1.89 |
| `ties=S2+S3;out=L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7;tap=1,0` | 1 | 0.00026 | 0.00037 | 0.00037 | 2.13 |
| `ties=S2+S3;out=L7;tap=1,1` | 1 | 0.00016 | 0.00026 | 0.00026 | 2.16 |
| `ties=S1+S3;out=L7+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L9;tap=-1,0` | 1 | 0.00023 | 0.00035 | 0.00036 | 0.54 |
| `ties=S1+S3;out=L7+L9;tap=-1,1` | 1 | 0.00008 | 0.00013 | 0.00013 | 0.73 |
| `ties=S1+S3;out=L7+L9;tap=0,-1` | 1 | 0.00010 | 0.00015 | 0.00015 | 1.33 |
| `ties=S1+S3;out=L7+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L9;tap=1,-1` | 1 | 0.00019 | 0.00026 | 0.00026 | 1.79 |
| `ties=S1+S3;out=L7+L9;tap=1,0` | 1 | 0.00023 | 0.00034 | 0.00035 | 2.22 |
| `ties=S1+S3;out=L7+L9;tap=1,1` | 1 | 0.00011 | 0.00021 | 0.00021 | 1.57 |
| `ties=S2+S3;out=L7+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7+L9;tap=-1,0` | 1 | 0.00019 | 0.00029 | 0.00029 | 1.50 |
| `ties=S2+S3;out=L7+L9;tap=-1,1` | 1 | 0.00022 | 0.00029 | 0.00029 | 1.39 |
| `ties=S2+S3;out=L7+L9;tap=0,-1` | 1 | 0.00024 | 0.00035 | 0.00035 | 1.77 |
| `ties=S2+S3;out=L7+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7+L9;tap=0,1` | 1 | 0.00038 | 0.00043 | 0.00043 | 1.78 |
| `ties=S2+S3;out=L7+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L7+L9;tap=1,0` | 1 | 0.00009 | 0.00015 | 0.00015 | 2.30 |
| `ties=S2+S3;out=L7+L9;tap=1,1` | 1 | 0.00025 | 0.00036 | 0.00036 | 2.73 |
| `ties=S1+S3;out=L7+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L10;tap=-1,0` | 1 | 0.00010 | 0.00013 | 0.00014 | 1.38 |
| `ties=S1+S3;out=L7+L10;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L10;tap=0,-1` | 2 | 0.00034 | 0.00065 | 0.00065 | 2.77 |
| `ties=S1+S3;out=L7+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L10;tap=1,-1` | 1 | 0.00022 | 0.00030 | 0.00031 | 3.24 |
| `ties=S1+S3;out=L7+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L10;tap=1,1` | 2 | 0.00020 | 0.00030 | 0.00031 | 2.98 |
| `ties=S1+S3;out=L7+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L11;tap=-1,0` | 1 | 0.00005 | 0.00006 | 0.00006 | 1.29 |
| `ties=S1+S3;out=L7+L11;tap=-1,1` | 1 | 0.00009 | 0.00011 | 0.00011 | 1.28 |
| `ties=S1+S3;out=L7+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L11;tap=0,0` | 1 | 0.00024 | 0.00031 | 0.00032 | 2.15 |
| `ties=S1+S3;out=L7+L11;tap=0,1` | 1 | 0.00009 | 0.00011 | 0.00011 | 1.96 |
| `ties=S1+S3;out=L7+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L7+L11;tap=1,0` | 1 | 0.00024 | 0.00029 | 0.00029 | 2.72 |
| `ties=S1+S3;out=L7+L11;tap=1,1` | 1 | 0.00037 | 0.00047 | 0.00048 | 2.96 |
| `ties=S1+S3;out=L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8;tap=-1,0` | 1 | 0.00016 | 0.00020 | 0.00021 | 0.79 |
| `ties=S1+S3;out=L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8;tap=0,-1` | 1 | 0.00030 | 0.00036 | 0.00036 | 0.27 |
| `ties=S1+S3;out=L8;tap=0,0` | 1 | 0.00012 | 0.00015 | 0.00016 | 1.05 |
| `ties=S1+S3;out=L8;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8;tap=1,-1` | 1 | 0.00028 | 0.00032 | 0.00032 | 1.65 |
| `ties=S1+S3;out=L8;tap=1,0` | 1 | 0.00029 | 0.00035 | 0.00035 | 1.90 |
| `ties=S1+S3;out=L8;tap=1,1` | 1 | 0.00013 | 0.00016 | 0.00016 | 1.22 |
| `ties=S2+S3;out=L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8;tap=-1,0` | 1 | 0.00027 | 0.00041 | 0.00041 | 1.67 |
| `ties=S2+S3;out=L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8;tap=0,-1` | 1 | 0.00014 | 0.00028 | 0.00028 | 1.66 |
| `ties=S2+S3;out=L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8;tap=0,1` | 1 | 0.00019 | 0.00022 | 0.00023 | 1.82 |
| `ties=S2+S3;out=L8;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8;tap=1,0` | 2 | 0.00009 | 0.00027 | 0.00027 | 2.35 |
| `ties=S2+S3;out=L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L9;tap=-1,-1` | 1 | 0.00025 | 0.00039 | 0.00039 | 0.65 |
| `ties=S1+S3;out=L8+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L9;tap=-1,1` | 1 | 0.00011 | 0.00023 | 0.00023 | 0.61 |
| `ties=S1+S3;out=L8+L9;tap=0,-1` | 1 | 0.00020 | 0.00028 | 0.00028 | 0.95 |
| `ties=S1+S3;out=L8+L9;tap=0,0` | 1 | 0.00027 | 0.00057 | 0.00058 | 1.02 |
| `ties=S1+S3;out=L8+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L9;tap=1,-1` | 1 | 0.00011 | 0.00017 | 0.00017 | 1.46 |
| `ties=S1+S3;out=L8+L9;tap=1,0` | 1 | 0.00022 | 0.00027 | 0.00027 | 1.45 |
| `ties=S1+S3;out=L8+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8+L9;tap=-1,-1` | 1 | 0.00018 | 0.00029 | 0.00029 | 1.05 |
| `ties=S2+S3;out=L8+L9;tap=-1,0` | 1 | 0.00003 | 0.00005 | 0.00005 | 1.06 |
| `ties=S2+S3;out=L8+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8+L9;tap=0,-1` | 1 | 0.00010 | 0.00014 | 0.00014 | 1.66 |
| `ties=S2+S3;out=L8+L9;tap=0,0` | 1 | 0.00026 | 0.00036 | 0.00036 | 1.75 |
| `ties=S2+S3;out=L8+L9;tap=0,1` | 1 | 0.00002 | 0.00004 | 0.00004 | 1.65 |
| `ties=S2+S3;out=L8+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L8+L9;tap=1,1` | 1 | 0.00009 | 0.00012 | 0.00012 | 2.29 |
| `ties=S1+S3;out=L8+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L10;tap=-1,0` | 2 | 0.00047 | 0.00059 | 0.00060 | 1.75 |
| `ties=S1+S3;out=L8+L10;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L10;tap=0,0` | 1 | 0.00009 | 0.00011 | 0.00011 | 2.07 |
| `ties=S1+S3;out=L8+L10;tap=0,1` | 2 | 0.00068 | 0.00135 | 0.00137 | 3.25 |
| `ties=S1+S3;out=L8+L10;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L10;tap=1,0` | 1 | 0.00011 | 0.00014 | 0.00014 | 2.62 |
| `ties=S1+S3;out=L8+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L11;tap=-1,-1` | 1 | 0.00031 | 0.00042 | 0.00042 | 1.40 |
| `ties=S1+S3;out=L8+L11;tap=-1,0` | 1 | 0.00065 | 0.00089 | 0.00090 | 2.03 |
| `ties=S1+S3;out=L8+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L11;tap=0,0` | 1 | 0.00036 | 0.00045 | 0.00045 | 2.02 |
| `ties=S1+S3;out=L8+L11;tap=0,1` | 1 | 0.00018 | 0.00024 | 0.00024 | 2.15 |
| `ties=S1+S3;out=L8+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L8+L11;tap=1,0` | 2 | 0.00015 | 0.00020 | 0.00021 | 2.60 |
| `ties=S1+S3;out=L8+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9;tap=-1,-1` | 1 | 0.00013 | 0.00016 | 0.00016 | 0.82 |
| `ties=S1+S2;out=L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9;tap=-1,1` | 1 | 0.00012 | 0.00016 | 0.00017 | 1.40 |
| `ties=S1+S2;out=L9;tap=0,-1` | 1 | 0.00003 | 0.00003 | 0.00003 | 1.38 |
| `ties=S1+S2;out=L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9;tap=0,1` | 1 | 0.00006 | 0.00007 | 0.00007 | 1.35 |
| `ties=S1+S2;out=L9;tap=1,-1` | 1 | 0.00028 | 0.00037 | 0.00039 | 1.41 |
| `ties=S1+S2;out=L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9;tap=1,1` | 1 | 0.00008 | 0.00011 | 0.00011 | 1.44 |
| `ties=S1+S3;out=L9;tap=-1,-1` | 1 | 0.00013 | 0.00016 | 0.00016 | 0.98 |
| `ties=S1+S3;out=L9;tap=-1,0` | 1 | 0.00007 | 0.00008 | 0.00008 | 1.20 |
| `ties=S1+S3;out=L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9;tap=0,-1` | 1 | 0.00046 | 0.00057 | 0.00058 | 0.21 |
| `ties=S1+S3;out=L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9;tap=0,1` | 1 | 0.00012 | 0.00016 | 0.00016 | 1.83 |
| `ties=S1+S3;out=L9;tap=1,-1` | 1 | 0.00018 | 0.00025 | 0.00026 | 0.47 |
| `ties=S1+S3;out=L9;tap=1,0` | 1 | 0.00016 | 0.00022 | 0.00023 | 2.00 |
| `ties=S1+S3;out=L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L9;tap=-1,-1` | 1 | 0.00047 | 0.00071 | 0.00071 | 1.58 |
| `ties=S2+S3;out=L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L9;tap=-1,1` | 1 | 0.00049 | 0.00069 | 0.00069 | 1.53 |
| `ties=S2+S3;out=L9;tap=0,-1` | 1 | 0.00006 | 0.00027 | 0.00027 | 1.62 |
| `ties=S2+S3;out=L9;tap=0,0` | 1 | 0.00016 | 0.00023 | 0.00023 | 1.78 |
| `ties=S2+S3;out=L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L9;tap=1,-1` | 1 | 0.00019 | 0.00023 | 0.00023 | 2.32 |
| `ties=S2+S3;out=L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S2+S3;out=L9;tap=1,1` | 1 | 0.00003 | 0.00010 | 0.00010 | 2.22 |
| `ties=S1+S2;out=L9+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L10;tap=-1,0` | 1 | 0.00025 | 0.00031 | 0.00031 | 1.80 |
| `ties=S1+S2;out=L9+L10;tap=-1,1` | 1 | 0.00048 | 0.00063 | 0.00063 | 1.72 |
| `ties=S1+S2;out=L9+L10;tap=0,-1` | 1 | 0.00018 | 0.00023 | 0.00028 | 2.08 |
| `ties=S1+S2;out=L9+L10;tap=0,0` | 1 | 0.00021 | 0.00025 | 0.00025 | 2.59 |
| `ties=S1+S2;out=L9+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L10;tap=1,-1` | 1 | 0.00024 | 0.00030 | 0.00030 | 3.42 |
| `ties=S1+S2;out=L9+L10;tap=1,0` | 1 | 0.00014 | 0.00016 | 0.00016 | 2.68 |
| `ties=S1+S2;out=L9+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L10;tap=-1,-1` | 1 | 0.00052 | 0.00067 | 0.00068 | 2.16 |
| `ties=S1+S3;out=L9+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L10;tap=-1,1` | 1 | 0.00021 | 0.00027 | 0.00028 | 1.58 |
| `ties=S1+S3;out=L9+L10;tap=0,-1` | 1 | 0.00006 | 0.00008 | 0.00008 | 1.96 |
| `ties=S1+S3;out=L9+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L10;tap=0,1` | 1 | 0.00018 | 0.00023 | 0.00023 | 2.62 |
| `ties=S1+S3;out=L9+L10;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L10;tap=1,0` | 1 | 0.00028 | 0.00035 | 0.00035 | 2.61 |
| `ties=S1+S3;out=L9+L10;tap=1,1` | 1 | 0.00018 | 0.00022 | 0.00022 | 2.75 |
| `ties=S1+S2;out=L9+L11;tap=-1,-1` | 1 | 0.00048 | 0.00065 | 0.00065 | 1.80 |
| `ties=S1+S2;out=L9+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L11;tap=0,-1` | 2 | 0.00015 | 0.00024 | 0.00025 | 2.09 |
| `ties=S1+S2;out=L9+L11;tap=0,0` | 1 | 0.00024 | 0.00040 | 0.00040 | 2.11 |
| `ties=S1+S2;out=L9+L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L9+L11;tap=1,0` | 1 | 0.00008 | 0.00012 | 0.00012 | 3.04 |
| `ties=S1+S2;out=L9+L11;tap=1,1` | 1 | 0.00024 | 0.00033 | 0.00033 | 3.29 |
| `ties=S1+S3;out=L9+L11;tap=-1,-1` | 1 | 0.00022 | 0.00026 | 0.00026 | 1.08 |
| `ties=S1+S3;out=L9+L11;tap=-1,0` | 1 | 0.00009 | 0.00012 | 0.00012 | 1.24 |
| `ties=S1+S3;out=L9+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L11;tap=0,-1` | 1 | 0.00015 | 0.00018 | 0.00018 | 2.01 |
| `ties=S1+S3;out=L9+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L11;tap=0,1` | 1 | 0.00014 | 0.00017 | 0.00018 | 2.06 |
| `ties=S1+S3;out=L9+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L9+L11;tap=1,0` | 1 | 0.00027 | 0.00036 | 0.00037 | 2.79 |
| `ties=S1+S3;out=L9+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L10;tap=-1,-1` | 2 | 0.00007 | 0.00011 | 0.00019 | 1.35 |
| `ties=S1+S2;out=L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L10;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L10;tap=0,-1` | 1 | 0.00005 | 0.00011 | 0.00028 | 1.92 |
| `ties=S1+S2;out=L10;tap=0,0` | 1 | 0.00009 | 0.00010 | 0.00010 | 1.96 |
| `ties=S1+S2;out=L10;tap=0,1` | 1 | 0.00019 | 0.00024 | 0.00024 | 2.23 |
| `ties=S1+S2;out=L10;tap=1,-1` | 1 | 0.00006 | 0.00008 | 0.00008 | 2.55 |
| `ties=S1+S2;out=L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L10;tap=1,1` | 1 | 0.00075 | 0.00092 | 0.00092 | 3.65 |
| `ties=S1+S3;out=L10;tap=-1,-1` | 1 | 0.00011 | 0.00012 | 0.00014 | 1.26 |
| `ties=S1+S3;out=L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L10;tap=-1,1` | 1 | 0.00034 | 0.00043 | 0.00044 | 1.40 |
| `ties=S1+S3;out=L10;tap=0,-1` | 1 | 0.00016 | 0.00020 | 0.00020 | 2.18 |
| `ties=S1+S3;out=L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L10;tap=0,1` | 1 | 0.00024 | 0.00029 | 0.00030 | 2.10 |
| `ties=S1+S3;out=L10;tap=1,-1` | 1 | 0.00005 | 0.00009 | 0.00017 | 2.69 |
| `ties=S1+S3;out=L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L11;tap=-1,-1` | 2 | 0.00014 | 0.00034 | 0.00034 | 1.21 |
| `ties=S1+S2;out=L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L11;tap=-1,1` | 1 | 0.00030 | 0.00039 | 0.00039 | 1.30 |
| `ties=S1+S2;out=L11;tap=0,-1` | 1 | 0.00005 | 0.00017 | 0.00017 | 1.89 |
| `ties=S1+S2;out=L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L11;tap=0,1` | 1 | 0.00018 | 0.00024 | 0.00024 | 2.09 |
| `ties=S1+S2;out=L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2;out=L11;tap=1,0` | 1 | 0.00022 | 0.00027 | 0.00027 | 2.65 |
| `ties=S1+S2;out=L11;tap=1,1` | 1 | 0.00026 | 0.00033 | 0.00033 | 3.29 |
| `ties=S1+S3;out=L11;tap=-1,-1` | 1 | 0.00033 | 0.00042 | 0.00042 | 1.31 |
| `ties=S1+S3;out=L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L11;tap=0,-1` | 1 | 0.00033 | 0.00041 | 0.00042 | 2.00 |
| `ties=S1+S3;out=L11;tap=0,0` | 1 | 0.00011 | 0.00015 | 0.00016 | 1.95 |
| `ties=S1+S3;out=L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S3;out=L11;tap=1,-1` | 1 | 0.00018 | 0.00023 | 0.00023 | 2.52 |
| `ties=S1+S3;out=L11;tap=1,0` | 1 | 0.00068 | 0.00095 | 0.00096 | 3.01 |
| `ties=S1+S3;out=L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L2;tap=-1,-1` | 2 | 0.00010 | 0.00021 | 0.00021 | 1.64 |
| `ties=S1+S2+S3;out=L0+L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L2;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L2;tap=0,-1` | 2 | 0.00010 | 0.00020 | 0.00022 | 1.63 |
| `ties=S1+S2+S3;out=L0+L2;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L2;tap=0,1` | 1 | 0.00042 | 0.00054 | 0.00055 | 1.60 |
| `ties=S1+S2+S3;out=L0+L2;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L2;tap=1,0` | 1 | 0.00010 | 0.00012 | 0.00013 | 1.62 |
| `ties=S1+S2+S3;out=L0+L2;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L3;tap=-1,-1` | 1 | 0.00030 | 0.00041 | 0.00042 | 1.61 |
| `ties=S1+S2+S3;out=L0+L3;tap=-1,0` | 1 | 0.00006 | 0.00006 | 0.00007 | 1.61 |
| `ties=S1+S2+S3;out=L0+L3;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L3;tap=0,-1` | 1 | 0.00014 | 0.00018 | 0.00022 | 1.65 |
| `ties=S1+S2+S3;out=L0+L3;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L3;tap=0,1` | 1 | 0.00016 | 0.00022 | 0.00023 | 2.12 |
| `ties=S1+S2+S3;out=L0+L3;tap=1,-1` | 1 | 0.00023 | 0.00029 | 0.00030 | 1.65 |
| `ties=S1+S2+S3;out=L0+L3;tap=1,0` | 1 | 0.00019 | 0.00024 | 0.00024 | 1.63 |
| `ties=S1+S2+S3;out=L0+L3;tap=1,1` | 1 | 0.00005 | 0.00007 | 0.00007 | 1.59 |
| `ties=S1+S2+S3;out=L0+L4;tap=-1,-1` | 1 | 0.00055 | 0.00072 | 0.00073 | 1.60 |
| `ties=S1+S2+S3;out=L0+L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L4;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L4;tap=0,-1` | 1 | 0.00005 | 0.00007 | 0.00009 | 1.64 |
| `ties=S1+S2+S3;out=L0+L4;tap=0,0` | 1 | 0.00028 | 0.00034 | 0.00034 | 1.62 |
| `ties=S1+S2+S3;out=L0+L4;tap=0,1` | 1 | 0.00004 | 0.00006 | 0.00006 | 1.66 |
| `ties=S1+S2+S3;out=L0+L4;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L4;tap=1,0` | 1 | 0.00008 | 0.00019 | 0.00046 | 1.61 |
| `ties=S1+S2+S3;out=L0+L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L5;tap=-1,-1` | 1 | 0.00004 | 0.00005 | 0.00005 | 1.64 |
| `ties=S1+S2+S3;out=L0+L5;tap=-1,0` | 1 | 0.00009 | 0.00011 | 0.00014 | 1.61 |
| `ties=S1+S2+S3;out=L0+L5;tap=-1,1` | 1 | 0.00035 | 0.00041 | 0.00041 | 1.62 |
| `ties=S1+S2+S3;out=L0+L5;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L5;tap=0,0` | 1 | 0.00022 | 0.00027 | 0.00035 | 1.61 |
| `ties=S1+S2+S3;out=L0+L5;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L5;tap=1,-1` | 1 | 0.00011 | 0.00018 | 0.00038 | 1.64 |
| `ties=S1+S2+S3;out=L0+L5;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L5;tap=1,1` | 1 | 0.00056 | 0.00072 | 0.00072 | 1.61 |
| `ties=S1+S2+S3;out=L0+L6;tap=-1,-1` | 1 | 0.00002 | 0.00007 | 0.00020 | 1.64 |
| `ties=S1+S2+S3;out=L0+L6;tap=-1,0` | 1 | 0.00045 | 0.00052 | 0.00052 | 1.59 |
| `ties=S1+S2+S3;out=L0+L6;tap=-1,1` | 1 | 0.00038 | 0.00042 | 0.00042 | 1.58 |
| `ties=S1+S2+S3;out=L0+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L6;tap=0,0` | 1 | 0.00012 | 0.00015 | 0.00021 | 1.61 |
| `ties=S1+S2+S3;out=L0+L6;tap=0,1` | 1 | 0.00020 | 0.00026 | 0.00037 | 1.58 |
| `ties=S1+S2+S3;out=L0+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L6;tap=1,0` | 1 | 0.00012 | 0.00014 | 0.00014 | 1.61 |
| `ties=S1+S2+S3;out=L0+L6;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L7;tap=-1,-1` | 1 | 0.00012 | 0.00014 | 0.00014 | 1.63 |
| `ties=S1+S2+S3;out=L0+L7;tap=-1,0` | 1 | 0.00009 | 0.00013 | 0.00021 | 1.60 |
| `ties=S1+S2+S3;out=L0+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L7;tap=0,-1` | 1 | 0.00009 | 0.00011 | 0.00011 | 1.64 |
| `ties=S1+S2+S3;out=L0+L7;tap=0,0` | 1 | 0.00005 | 0.00009 | 0.00020 | 1.61 |
| `ties=S1+S2+S3;out=L0+L7;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L7;tap=1,-1` | 1 | 0.00009 | 0.00015 | 0.00029 | 1.64 |
| `ties=S1+S2+S3;out=L0+L7;tap=1,0` | 1 | 0.00006 | 0.00008 | 0.00008 | 1.60 |
| `ties=S1+S2+S3;out=L0+L7;tap=1,1` | 1 | 0.00029 | 0.00033 | 0.00033 | 1.58 |
| `ties=S1+S2+S3;out=L0+L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L8;tap=-1,0` | 1 | 0.00028 | 0.00032 | 0.00033 | 1.62 |
| `ties=S1+S2+S3;out=L0+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L8;tap=0,-1` | 1 | 0.00035 | 0.00041 | 0.00045 | 1.62 |
| `ties=S1+S2+S3;out=L0+L8;tap=0,0` | 1 | 0.00014 | 0.00017 | 0.00018 | 1.59 |
| `ties=S1+S2+S3;out=L0+L8;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L8;tap=1,-1` | 1 | 0.00012 | 0.00016 | 0.00016 | 1.65 |
| `ties=S1+S2+S3;out=L0+L8;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L8;tap=1,1` | 1 | 0.00003 | 0.00004 | 0.00007 | 1.58 |
| `ties=S1+S2+S3;out=L0+L9;tap=-1,-1` | 1 | 0.00052 | 0.00065 | 0.00065 | 1.67 |
| `ties=S1+S2+S3;out=L0+L9;tap=-1,0` | 1 | 0.00020 | 0.00023 | 0.00023 | 1.59 |
| `ties=S1+S2+S3;out=L0+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L9;tap=0,0` | 2 | 0.00004 | 0.00005 | 0.00005 | 1.61 |
| `ties=S1+S2+S3;out=L0+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L0+L9;tap=1,-1` | 1 | 0.00009 | 0.00011 | 0.00011 | 1.64 |
| `ties=S1+S2+S3;out=L0+L9;tap=1,0` | 1 | 0.00003 | 0.00006 | 0.00012 | 1.61 |
| `ties=S1+S2+S3;out=L0+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L2;tap=-1,-1` | 1 | 0.00021 | 0.00028 | 0.00028 | 0.33 |
| `ties=S1+S2+S3;out=L1+L2;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L2;tap=-1,1` | 1 | 0.00034 | 0.00045 | 0.00045 | 2.14 |
| `ties=S1+S2+S3;out=L1+L2;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L2;tap=0,0` | 2 | 0.00037 | 0.00087 | 0.00088 | 2.11 |
| `ties=S1+S2+S3;out=L1+L2;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L2;tap=1,-1` | 1 | 0.00018 | 0.00025 | 0.00025 | 0.31 |
| `ties=S1+S2+S3;out=L1+L2;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L2;tap=1,1` | 1 | 0.00031 | 0.00037 | 0.00037 | 1.22 |
| `ties=S1+S2+S3;out=L1+L3;tap=-1,-1` | 1 | 0.00077 | 0.00103 | 0.00103 | 0.17 |
| `ties=S1+S2+S3;out=L1+L3;tap=-1,0` | 1 | 0.00028 | 0.00036 | 0.00036 | 1.52 |
| `ties=S1+S2+S3;out=L1+L3;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L3;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L3;tap=0,0` | 1 | 0.00023 | 0.00032 | 0.00033 | 0.65 |
| `ties=S1+S2+S3;out=L1+L3;tap=0,1` | 1 | 0.00011 | 0.00015 | 0.00015 | 1.87 |
| `ties=S1+S2+S3;out=L1+L3;tap=1,-1` | 1 | 0.00018 | 0.00026 | 0.00027 | 0.26 |
| `ties=S1+S2+S3;out=L1+L3;tap=1,0` | 1 | 0.00091 | 0.00129 | 0.00132 | 2.63 |
| `ties=S1+S2+S3;out=L1+L3;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L4;tap=-1,-1` | 1 | 0.00008 | 0.00013 | 0.00013 | 0.51 |
| `ties=S1+S2+S3;out=L1+L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L4;tap=-1,1` | 1 | 0.00018 | 0.00021 | 0.00021 | 1.04 |
| `ties=S1+S2+S3;out=L1+L4;tap=0,-1` | 1 | 0.00007 | 0.00009 | 0.00009 | 0.63 |
| `ties=S1+S2+S3;out=L1+L4;tap=0,0` | 1 | 0.00013 | 0.00019 | 0.00019 | 1.46 |
| `ties=S1+S2+S3;out=L1+L4;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L4;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L4;tap=1,0` | 2 | 0.00013 | 0.00029 | 0.00029 | 1.58 |
| `ties=S1+S2+S3;out=L1+L4;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L5;tap=-1,-1` | 1 | 0.00007 | 0.00011 | 0.00011 | 0.71 |
| `ties=S1+S2+S3;out=L1+L5;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L5;tap=-1,1` | 1 | 0.00009 | 0.00013 | 0.00013 | 1.15 |
| `ties=S1+S2+S3;out=L1+L5;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L5;tap=0,0` | 2 | 0.00024 | 0.00046 | 0.00047 | 1.38 |
| `ties=S1+S2+S3;out=L1+L5;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L5;tap=1,0` | 1 | 0.00021 | 0.00029 | 0.00029 | 0.95 |
| `ties=S1+S2+S3;out=L1+L5;tap=1,1` | 1 | 0.00016 | 0.00039 | 0.00039 | 1.18 |
| `ties=S1+S2+S3;out=L1+L6;tap=-1,-1` | 1 | 0.00065 | 0.00086 | 0.00086 | 1.29 |
| `ties=S1+S2+S3;out=L1+L6;tap=-1,0` | 1 | 0.00024 | 0.00028 | 0.00028 | 0.76 |
| `ties=S1+S2+S3;out=L1+L6;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L6;tap=0,0` | 1 | 0.00010 | 0.00013 | 0.00013 | 0.83 |
| `ties=S1+S2+S3;out=L1+L6;tap=0,1` | 1 | 0.00017 | 0.00022 | 0.00022 | 1.34 |
| `ties=S1+S2+S3;out=L1+L6;tap=1,-1` | 1 | 0.00029 | 0.00039 | 0.00039 | 1.02 |
| `ties=S1+S2+S3;out=L1+L6;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L6;tap=1,1` | 1 | 0.00011 | 0.00016 | 0.00016 | 1.08 |
| `ties=S1+S2+S3;out=L1+L7;tap=-1,-1` | 1 | 0.00005 | 0.00007 | 0.00007 | 0.35 |
| `ties=S1+S2+S3;out=L1+L7;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L7;tap=-1,1` | 1 | 0.00024 | 0.00036 | 0.00036 | 2.36 |
| `ties=S1+S2+S3;out=L1+L7;tap=0,-1` | 1 | 0.00034 | 0.00039 | 0.00039 | 0.30 |
| `ties=S1+S2+S3;out=L1+L7;tap=0,0` | 1 | 0.00020 | 0.00029 | 0.00029 | 0.54 |
| `ties=S1+S2+S3;out=L1+L7;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L7;tap=1,-1` | 1 | 0.00013 | 0.00015 | 0.00015 | 0.39 |
| `ties=S1+S2+S3;out=L1+L7;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L7;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L8;tap=-1,-1` | 2 | 0.00057 | 0.00118 | 0.00119 | 1.70 |
| `ties=S1+S2+S3;out=L1+L8;tap=-1,0` | 1 | 0.00039 | 0.00051 | 0.00051 | 0.55 |
| `ties=S1+S2+S3;out=L1+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L8;tap=0,-1` | 1 | 0.00019 | 0.00024 | 0.00024 | 0.45 |
| `ties=S1+S2+S3;out=L1+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L8;tap=0,1` | 1 | 0.00025 | 0.00032 | 0.00032 | 1.97 |
| `ties=S1+S2+S3;out=L1+L8;tap=1,-1` | 1 | 0.00056 | 0.00076 | 0.00076 | 1.21 |
| `ties=S1+S2+S3;out=L1+L8;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L8;tap=1,1` | 1 | 0.00050 | 0.00065 | 0.00065 | 0.97 |
| `ties=S1+S2+S3;out=L1+L9;tap=-1,-1` | 1 | 0.00027 | 0.00030 | 0.00030 | 0.72 |
| `ties=S1+S2+S3;out=L1+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L9;tap=-1,1` | 1 | 0.00013 | 0.00019 | 0.00019 | 2.15 |
| `ties=S1+S2+S3;out=L1+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L9;tap=0,0` | 1 | 0.00045 | 0.00056 | 0.00056 | 0.85 |
| `ties=S1+S2+S3;out=L1+L9;tap=0,1` | 1 | 0.00008 | 0.00022 | 0.00022 | 1.58 |
| `ties=S1+S2+S3;out=L1+L9;tap=1,-1` | 1 | 0.00010 | 0.00014 | 0.00015 | 0.98 |
| `ties=S1+S2+S3;out=L1+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L1+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L3;tap=-1,-1` | 1 | 0.00008 | 0.00010 | 0.00011 | 1.49 |
| `ties=S1+S2+S3;out=L2+L3;tap=-1,0` | 1 | 0.00002 | 0.00003 | 0.00003 | 1.02 |
| `ties=S1+S2+S3;out=L2+L3;tap=-1,1` | 1 | 0.00020 | 0.00028 | 0.00029 | 1.57 |
| `ties=S1+S2+S3;out=L2+L3;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L3;tap=0,0` | 1 | 0.00030 | 0.00040 | 0.00042 | 0.97 |
| `ties=S1+S2+S3;out=L2+L3;tap=0,1` | 1 | 0.00012 | 0.00014 | 0.00014 | 1.52 |
| `ties=S1+S2+S3;out=L2+L3;tap=1,-1` | 1 | 0.00016 | 0.00020 | 0.00020 | 0.31 |
| `ties=S1+S2+S3;out=L2+L3;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L3;tap=1,1` | 1 | 0.00010 | 0.00012 | 0.00013 | 1.25 |
| `ties=S1+S2+S3;out=L2+L4;tap=-1,-1` | 1 | 0.00027 | 0.00033 | 0.00033 | 0.23 |
| `ties=S1+S2+S3;out=L2+L4;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L4;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L4;tap=0,-1` | 1 | 0.00032 | 0.00038 | 0.00038 | 0.35 |
| `ties=S1+S2+S3;out=L2+L4;tap=0,0` | 1 | 0.00035 | 0.00042 | 0.00042 | 1.56 |
| `ties=S1+S2+S3;out=L2+L4;tap=0,1` | 1 | 0.00013 | 0.00016 | 0.00016 | 1.99 |
| `ties=S1+S2+S3;out=L2+L4;tap=1,-1` | 1 | 0.00006 | 0.00009 | 0.00009 | 1.71 |
| `ties=S1+S2+S3;out=L2+L4;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L4;tap=1,1` | 1 | 0.00032 | 0.00038 | 0.00038 | 2.38 |
| `ties=S1+S2+S3;out=L2+L5;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L5;tap=-1,0` | 1 | 0.00010 | 0.00013 | 0.00013 | 1.18 |
| `ties=S1+S2+S3;out=L2+L5;tap=-1,1` | 1 | 0.00024 | 0.00030 | 0.00030 | 0.85 |
| `ties=S1+S2+S3;out=L2+L5;tap=0,-1` | 1 | 0.00035 | 0.00040 | 0.00041 | 0.92 |
| `ties=S1+S2+S3;out=L2+L5;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L5;tap=0,1` | 1 | 0.00012 | 0.00016 | 0.00017 | 1.76 |
| `ties=S1+S2+S3;out=L2+L5;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L5;tap=1,0` | 1 | 0.00028 | 0.00036 | 0.00036 | 1.82 |
| `ties=S1+S2+S3;out=L2+L5;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L6;tap=-1,-1` | 1 | 0.00013 | 0.00017 | 0.00017 | 1.00 |
| `ties=S1+S2+S3;out=L2+L6;tap=-1,0` | 1 | 0.00019 | 0.00021 | 0.00021 | 1.31 |
| `ties=S1+S2+S3;out=L2+L6;tap=-1,1` | 1 | 0.00036 | 0.00047 | 0.00047 | 0.83 |
| `ties=S1+S2+S3;out=L2+L6;tap=0,-1` | 1 | 0.00016 | 0.00020 | 0.00020 | 1.34 |
| `ties=S1+S2+S3;out=L2+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L6;tap=0,1` | 1 | 0.00033 | 0.00040 | 0.00040 | 1.82 |
| `ties=S1+S2+S3;out=L2+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L6;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L6;tap=1,1` | 2 | 0.00027 | 0.00036 | 0.00036 | 1.44 |
| `ties=S1+S2+S3;out=L2+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L7;tap=-1,0` | 1 | 0.00011 | 0.00013 | 0.00013 | 1.27 |
| `ties=S1+S2+S3;out=L2+L7;tap=-1,1` | 1 | 0.00030 | 0.00037 | 0.00037 | 1.37 |
| `ties=S1+S2+S3;out=L2+L7;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L7;tap=0,0` | 1 | 0.00047 | 0.00063 | 0.00063 | 1.53 |
| `ties=S1+S2+S3;out=L2+L7;tap=0,1` | 1 | 0.00015 | 0.00018 | 0.00018 | 1.21 |
| `ties=S1+S2+S3;out=L2+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L7;tap=1,0` | 1 | 0.00032 | 0.00040 | 0.00042 | 1.81 |
| `ties=S1+S2+S3;out=L2+L7;tap=1,1` | 1 | 0.00041 | 0.00049 | 0.00049 | 2.38 |
| `ties=S1+S2+S3;out=L2+L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L8;tap=-1,0` | 1 | 0.00006 | 0.00008 | 0.00008 | 1.13 |
| `ties=S1+S2+S3;out=L2+L8;tap=-1,1` | 1 | 0.00019 | 0.00027 | 0.00027 | 1.50 |
| `ties=S1+S2+S3;out=L2+L8;tap=0,-1` | 1 | 0.00015 | 0.00020 | 0.00020 | 1.70 |
| `ties=S1+S2+S3;out=L2+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L8;tap=0,1` | 1 | 0.00017 | 0.00022 | 0.00022 | 1.94 |
| `ties=S1+S2+S3;out=L2+L8;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L8;tap=1,0` | 1 | 0.00022 | 0.00026 | 0.00027 | 0.89 |
| `ties=S1+S2+S3;out=L2+L8;tap=1,1` | 1 | 0.00010 | 0.00012 | 0.00012 | 1.80 |
| `ties=S1+S2+S3;out=L2+L9;tap=-1,-1` | 1 | 0.00024 | 0.00029 | 0.00030 | 0.82 |
| `ties=S1+S2+S3;out=L2+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L9;tap=-1,1` | 1 | 0.00010 | 0.00014 | 0.00014 | 1.09 |
| `ties=S1+S2+S3;out=L2+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L9;tap=0,0` | 1 | 0.00017 | 0.00022 | 0.00022 | 0.98 |
| `ties=S1+S2+S3;out=L2+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L9;tap=1,-1` | 1 | 0.00025 | 0.00031 | 0.00031 | 0.80 |
| `ties=S1+S2+S3;out=L2+L9;tap=1,0` | 1 | 0.00009 | 0.00019 | 0.00019 | 0.91 |
| `ties=S1+S2+S3;out=L2+L9;tap=1,1` | 1 | 0.00043 | 0.00063 | 0.00063 | 0.86 |
| `ties=S1+S2+S3;out=L2+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L10;tap=-1,0` | 1 | 0.00008 | 0.00011 | 0.00011 | 1.47 |
| `ties=S1+S2+S3;out=L2+L10;tap=-1,1` | 1 | 0.00015 | 0.00017 | 0.00017 | 1.25 |
| `ties=S1+S2+S3;out=L2+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L10;tap=0,1` | 1 | 0.00098 | 0.00125 | 0.00125 | 2.56 |
| `ties=S1+S2+S3;out=L2+L10;tap=1,-1` | 1 | 0.00024 | 0.00028 | 0.00028 | 2.59 |
| `ties=S1+S2+S3;out=L2+L10;tap=1,0` | 1 | 0.00046 | 0.00059 | 0.00059 | 2.83 |
| `ties=S1+S2+S3;out=L2+L10;tap=1,1` | 1 | 0.00003 | 0.00012 | 0.00038 | 2.64 |
| `ties=S1+S2+S3;out=L2+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L11;tap=-1,0` | 1 | 0.00081 | 0.00108 | 0.00108 | 2.00 |
| `ties=S1+S2+S3;out=L2+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L11;tap=0,-1` | 2 | 0.00026 | 0.00052 | 0.00052 | 2.12 |
| `ties=S1+S2+S3;out=L2+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L11;tap=1,-1` | 1 | 0.00010 | 0.00016 | 0.00016 | 2.54 |
| `ties=S1+S2+S3;out=L2+L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L2+L11;tap=1,1` | 2 | 0.00049 | 0.00087 | 0.00087 | 2.99 |
| `ties=S1+S2+S3;out=L3+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L6;tap=-1,0` | 1 | 0.00009 | 0.00014 | 0.00015 | 1.21 |
| `ties=S1+S2+S3;out=L3+L6;tap=-1,1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.34 |
| `ties=S1+S2+S3;out=L3+L6;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L6;tap=0,1` | 1 | 0.00022 | 0.00026 | 0.00027 | 1.31 |
| `ties=S1+S2+S3;out=L3+L6;tap=1,-1` | 1 | 0.00012 | 0.00016 | 0.00016 | 1.76 |
| `ties=S1+S2+S3;out=L3+L6;tap=1,0` | 1 | 0.00015 | 0.00019 | 0.00019 | 1.07 |
| `ties=S1+S2+S3;out=L3+L6;tap=1,1` | 1 | 0.00016 | 0.00020 | 0.00020 | 2.25 |
| `ties=S1+S2+S3;out=L3+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L7;tap=-1,0` | 1 | 0.00004 | 0.00004 | 0.00004 | 1.11 |
| `ties=S1+S2+S3;out=L3+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L7;tap=0,-1` | 1 | 0.00050 | 0.00069 | 0.00071 | 0.43 |
| `ties=S1+S2+S3;out=L3+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L7;tap=0,1` | 2 | 0.00029 | 0.00050 | 0.00052 | 1.76 |
| `ties=S1+S2+S3;out=L3+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L7;tap=1,0` | 1 | 0.00020 | 0.00025 | 0.00026 | 0.99 |
| `ties=S1+S2+S3;out=L3+L7;tap=1,1` | 1 | 0.00017 | 0.00019 | 0.00020 | 1.89 |
| `ties=S1+S2+S3;out=L3+L8;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L8;tap=-1,0` | 1 | 0.00005 | 0.00006 | 0.00006 | 0.92 |
| `ties=S1+S2+S3;out=L3+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L8;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L8;tap=0,0` | 1 | 0.00012 | 0.00013 | 0.00013 | 1.41 |
| `ties=S1+S2+S3;out=L3+L8;tap=0,1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.67 |
| `ties=S1+S2+S3;out=L3+L8;tap=1,-1` | 1 | 0.00009 | 0.00010 | 0.00010 | 1.63 |
| `ties=S1+S2+S3;out=L3+L8;tap=1,0` | 1 | 0.00011 | 0.00013 | 0.00014 | 1.53 |
| `ties=S1+S2+S3;out=L3+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L9;tap=-1,-1` | 1 | 0.00046 | 0.00058 | 0.00059 | 0.29 |
| `ties=S1+S2+S3;out=L3+L9;tap=-1,0` | 1 | 0.00033 | 0.00040 | 0.00041 | 0.35 |
| `ties=S1+S2+S3;out=L3+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L9;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L9;tap=0,0` | 1 | 0.00032 | 0.00044 | 0.00045 | 1.88 |
| `ties=S1+S2+S3;out=L3+L9;tap=0,1` | 1 | 0.00030 | 0.00040 | 0.00041 | 1.71 |
| `ties=S1+S2+S3;out=L3+L9;tap=1,-1` | 1 | 0.00012 | 0.00016 | 0.00016 | 1.72 |
| `ties=S1+S2+S3;out=L3+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L9;tap=1,1` | 1 | 0.00022 | 0.00025 | 0.00026 | 1.82 |
| `ties=S1+S2+S3;out=L3+L10;tap=-1,-1` | 1 | 0.00014 | 0.00016 | 0.00016 | 1.15 |
| `ties=S1+S2+S3;out=L3+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L10;tap=-1,1` | 1 | 0.00025 | 0.00032 | 0.00032 | 1.60 |
| `ties=S1+S2+S3;out=L3+L10;tap=0,-1` | 1 | 0.00015 | 0.00023 | 0.00041 | 2.04 |
| `ties=S1+S2+S3;out=L3+L10;tap=0,0` | 1 | 0.00034 | 0.00048 | 0.00049 | 2.29 |
| `ties=S1+S2+S3;out=L3+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L10;tap=1,-1` | 1 | 0.00003 | 0.00006 | 0.00015 | 2.63 |
| `ties=S1+S2+S3;out=L3+L10;tap=1,0` | 1 | 0.00063 | 0.00077 | 0.00078 | 3.21 |
| `ties=S1+S2+S3;out=L3+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L11;tap=-1,-1` | 1 | 0.00017 | 0.00034 | 0.00034 | 1.23 |
| `ties=S1+S2+S3;out=L3+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L11;tap=-1,1` | 1 | 0.00017 | 0.00021 | 0.00022 | 1.40 |
| `ties=S1+S2+S3;out=L3+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L3+L11;tap=0,0` | 1 | 0.00006 | 0.00008 | 0.00008 | 1.87 |
| `ties=S1+S2+S3;out=L3+L11;tap=0,1` | 1 | 0.00012 | 0.00016 | 0.00016 | 1.95 |
| `ties=S1+S2+S3;out=L3+L11;tap=1,-1` | 1 | 0.00027 | 0.00031 | 0.00031 | 2.65 |
| `ties=S1+S2+S3;out=L3+L11;tap=1,0` | 1 | 0.00052 | 0.00077 | 0.00078 | 3.80 |
| `ties=S1+S2+S3;out=L3+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L6;tap=-1,-1` | 1 | 0.00022 | 0.00026 | 0.00026 | 1.60 |
| `ties=S1+S2+S3;out=L4+L6;tap=-1,0` | 1 | 0.00016 | 0.00020 | 0.00022 | 1.04 |
| `ties=S1+S2+S3;out=L4+L6;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L6;tap=0,-1` | 1 | 0.00028 | 0.00033 | 0.00033 | 1.36 |
| `ties=S1+S2+S3;out=L4+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L6;tap=0,1` | 1 | 0.00005 | 0.00006 | 0.00006 | 1.85 |
| `ties=S1+S2+S3;out=L4+L6;tap=1,-1` | 1 | 0.00011 | 0.00014 | 0.00014 | 1.22 |
| `ties=S1+S2+S3;out=L4+L6;tap=1,0` | 1 | 0.00007 | 0.00008 | 0.00008 | 1.36 |
| `ties=S1+S2+S3;out=L4+L6;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L7;tap=-1,-1` | 1 | 0.00007 | 0.00010 | 0.00010 | 0.92 |
| `ties=S1+S2+S3;out=L4+L7;tap=-1,0` | 1 | 0.00018 | 0.00022 | 0.00022 | 1.16 |
| `ties=S1+S2+S3;out=L4+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L7;tap=0,-1` | 1 | 0.00014 | 0.00017 | 0.00017 | 1.16 |
| `ties=S1+S2+S3;out=L4+L7;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L7;tap=0,1` | 1 | 0.00001 | 0.00001 | 0.00001 | 1.61 |
| `ties=S1+S2+S3;out=L4+L7;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L7;tap=1,0` | 1 | 0.00027 | 0.00031 | 0.00031 | 1.34 |
| `ties=S1+S2+S3;out=L4+L7;tap=1,1` | 1 | 0.00021 | 0.00024 | 0.00024 | 1.19 |
| `ties=S1+S2+S3;out=L4+L8;tap=-1,-1` | 1 | 0.00021 | 0.00026 | 0.00026 | 0.41 |
| `ties=S1+S2+S3;out=L4+L8;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L8;tap=-1,1` | 1 | 0.00013 | 0.00016 | 0.00016 | 1.43 |
| `ties=S1+S2+S3;out=L4+L8;tap=0,-1` | 1 | 0.00008 | 0.00009 | 0.00009 | 1.24 |
| `ties=S1+S2+S3;out=L4+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L8;tap=0,1` | 1 | 0.00003 | 0.00005 | 0.00005 | 1.66 |
| `ties=S1+S2+S3;out=L4+L8;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L8;tap=1,0` | 1 | 0.00017 | 0.00020 | 0.00020 | 2.03 |
| `ties=S1+S2+S3;out=L4+L8;tap=1,1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.67 |
| `ties=S1+S2+S3;out=L4+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L9;tap=-1,0` | 2 | 0.00015 | 0.00024 | 0.00024 | 1.35 |
| `ties=S1+S2+S3;out=L4+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L9;tap=0,-1` | 1 | 0.00008 | 0.00010 | 0.00010 | 0.59 |
| `ties=S1+S2+S3;out=L4+L9;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L9;tap=0,1` | 1 | 0.00014 | 0.00017 | 0.00017 | 1.66 |
| `ties=S1+S2+S3;out=L4+L9;tap=1,-1` | 1 | 0.00036 | 0.00043 | 0.00044 | 1.47 |
| `ties=S1+S2+S3;out=L4+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L10;tap=-1,-1` | 1 | 0.00006 | 0.00007 | 0.00009 | 1.29 |
| `ties=S1+S2+S3;out=L4+L10;tap=-1,0` | 1 | 0.00003 | 0.00004 | 0.00005 | 1.20 |
| `ties=S1+S2+S3;out=L4+L10;tap=-1,1` | 1 | 0.00030 | 0.00039 | 0.00039 | 1.40 |
| `ties=S1+S2+S3;out=L4+L10;tap=0,-1` | 1 | 0.00045 | 0.00052 | 0.00052 | 2.11 |
| `ties=S1+S2+S3;out=L4+L10;tap=0,0` | 1 | 0.00024 | 0.00027 | 0.00027 | 2.04 |
| `ties=S1+S2+S3;out=L4+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L10;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L10;tap=1,0` | 2 | 0.00030 | 0.00044 | 0.00045 | 3.53 |
| `ties=S1+S2+S3;out=L4+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L11;tap=-1,-1` | 1 | 0.00010 | 0.00015 | 0.00015 | 1.42 |
| `ties=S1+S2+S3;out=L4+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L11;tap=-1,1` | 1 | 0.00011 | 0.00012 | 0.00012 | 1.26 |
| `ties=S1+S2+S3;out=L4+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L11;tap=0,0` | 1 | 0.00023 | 0.00031 | 0.00031 | 2.12 |
| `ties=S1+S2+S3;out=L4+L11;tap=0,1` | 1 | 0.00074 | 0.00097 | 0.00098 | 2.32 |
| `ties=S1+S2+S3;out=L4+L11;tap=1,-1` | 1 | 0.00010 | 0.00012 | 0.00012 | 2.65 |
| `ties=S1+S2+S3;out=L4+L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L4+L11;tap=1,1` | 1 | 0.00010 | 0.00013 | 0.00013 | 2.61 |
| `ties=S1+S2+S3;out=L5+L6;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L6;tap=-1,0` | 1 | 0.00040 | 0.00050 | 0.00050 | 1.82 |
| `ties=S1+S2+S3;out=L5+L6;tap=-1,1` | 1 | 0.00016 | 0.00018 | 0.00018 | 0.92 |
| `ties=S1+S2+S3;out=L5+L6;tap=0,-1` | 1 | 0.00018 | 0.00021 | 0.00022 | 1.81 |
| `ties=S1+S2+S3;out=L5+L6;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L6;tap=0,1` | 1 | 0.00001 | 0.00001 | 0.00001 | 1.61 |
| `ties=S1+S2+S3;out=L5+L6;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L6;tap=1,0` | 1 | 0.00023 | 0.00033 | 0.00033 | 1.54 |
| `ties=S1+S2+S3;out=L5+L6;tap=1,1` | 1 | 0.00020 | 0.00026 | 0.00028 | 1.61 |
| `ties=S1+S2+S3;out=L5+L7;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L7;tap=-1,0` | 1 | 0.00019 | 0.00021 | 0.00022 | 1.14 |
| `ties=S1+S2+S3;out=L5+L7;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L7;tap=0,-1` | 1 | 0.00012 | 0.00015 | 0.00015 | 1.76 |
| `ties=S1+S2+S3;out=L5+L7;tap=0,0` | 1 | 0.00022 | 0.00031 | 0.00031 | 1.04 |
| `ties=S1+S2+S3;out=L5+L7;tap=0,1` | 1 | 0.00017 | 0.00023 | 0.00023 | 1.35 |
| `ties=S1+S2+S3;out=L5+L7;tap=1,-1` | 1 | 0.00009 | 0.00014 | 0.00014 | 1.30 |
| `ties=S1+S2+S3;out=L5+L7;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L7;tap=1,1` | 1 | 0.00022 | 0.00028 | 0.00028 | 2.00 |
| `ties=S1+S2+S3;out=L5+L8;tap=-1,-1` | 1 | 0.00009 | 0.00011 | 0.00011 | 0.48 |
| `ties=S1+S2+S3;out=L5+L8;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L8;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L8;tap=0,-1` | 2 | 0.00015 | 0.00020 | 0.00021 | 1.49 |
| `ties=S1+S2+S3;out=L5+L8;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L8;tap=0,1` | 1 | 0.00010 | 0.00012 | 0.00012 | 1.23 |
| `ties=S1+S2+S3;out=L5+L8;tap=1,-1` | 1 | 0.00019 | 0.00022 | 0.00022 | 0.42 |
| `ties=S1+S2+S3;out=L5+L8;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L8;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L9;tap=-1,-1` | 1 | 0.00011 | 0.00013 | 0.00013 | 0.75 |
| `ties=S1+S2+S3;out=L5+L9;tap=-1,0` | 1 | 0.00014 | 0.00017 | 0.00018 | 0.82 |
| `ties=S1+S2+S3;out=L5+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L9;tap=0,-1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.12 |
| `ties=S1+S2+S3;out=L5+L9;tap=0,0` | 1 | 0.00002 | 0.00003 | 0.00003 | 1.59 |
| `ties=S1+S2+S3;out=L5+L9;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L9;tap=1,-1` | 1 | 0.00008 | 0.00011 | 0.00011 | 0.87 |
| `ties=S1+S2+S3;out=L5+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L9;tap=1,1` | 2 | 0.00017 | 0.00038 | 0.00043 | 1.86 |
| `ties=S1+S2+S3;out=L5+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L10;tap=-1,0` | 1 | 0.00007 | 0.00008 | 0.00009 | 1.14 |
| `ties=S1+S2+S3;out=L5+L10;tap=-1,1` | 1 | 0.00065 | 0.00076 | 0.00076 | 1.67 |
| `ties=S1+S2+S3;out=L5+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L10;tap=0,0` | 1 | 0.00012 | 0.00016 | 0.00016 | 2.11 |
| `ties=S1+S2+S3;out=L5+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L10;tap=1,-1` | 2 | 0.00049 | 0.00076 | 0.00077 | 2.99 |
| `ties=S1+S2+S3;out=L5+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L10;tap=1,1` | 1 | 0.00013 | 0.00015 | 0.00015 | 2.73 |
| `ties=S1+S2+S3;out=L5+L11;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L11;tap=-1,0` | 1 | 0.00008 | 0.00011 | 0.00011 | 1.16 |
| `ties=S1+S2+S3;out=L5+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L11;tap=0,-1` | 1 | 0.00063 | 0.00086 | 0.00086 | 2.89 |
| `ties=S1+S2+S3;out=L5+L11;tap=0,0` | 1 | 0.00037 | 0.00053 | 0.00053 | 2.60 |
| `ties=S1+S2+S3;out=L5+L11;tap=0,1` | 1 | 0.00013 | 0.00016 | 0.00016 | 1.97 |
| `ties=S1+S2+S3;out=L5+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L5+L11;tap=1,0` | 1 | 0.00019 | 0.00026 | 0.00026 | 3.03 |
| `ties=S1+S2+S3;out=L5+L11;tap=1,1` | 1 | 0.00008 | 0.00016 | 0.00016 | 2.76 |
| `ties=S1+S2+S3;out=L6+L9;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L9;tap=-1,0` | 1 | 0.00025 | 0.00031 | 0.00031 | 0.38 |
| `ties=S1+S2+S3;out=L6+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L9;tap=0,-1` | 1 | 0.00019 | 0.00023 | 0.00023 | 1.64 |
| `ties=S1+S2+S3;out=L6+L9;tap=0,0` | 1 | 0.00006 | 0.00007 | 0.00007 | 1.26 |
| `ties=S1+S2+S3;out=L6+L9;tap=0,1` | 1 | 0.00011 | 0.00014 | 0.00014 | 1.89 |
| `ties=S1+S2+S3;out=L6+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L9;tap=1,0` | 1 | 0.00008 | 0.00009 | 0.00009 | 1.97 |
| `ties=S1+S2+S3;out=L6+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L10;tap=-1,-1` | 1 | 0.00012 | 0.00014 | 0.00015 | 1.22 |
| `ties=S1+S2+S3;out=L6+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L10;tap=-1,1` | 2 | 0.00021 | 0.00047 | 0.00048 | 1.79 |
| `ties=S1+S2+S3;out=L6+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L10;tap=0,1` | 1 | 0.00004 | 0.00008 | 0.00017 | 1.92 |
| `ties=S1+S2+S3;out=L6+L10;tap=1,-1` | 1 | 0.00019 | 0.00026 | 0.00042 | 2.79 |
| `ties=S1+S2+S3;out=L6+L10;tap=1,0` | 1 | 0.00022 | 0.00032 | 0.00049 | 3.18 |
| `ties=S1+S2+S3;out=L6+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L11;tap=-1,-1` | 1 | 0.00004 | 0.00005 | 0.00005 | 1.21 |
| `ties=S1+S2+S3;out=L6+L11;tap=-1,0` | 1 | 0.00018 | 0.00024 | 0.00024 | 1.23 |
| `ties=S1+S2+S3;out=L6+L11;tap=-1,1` | 1 | 0.00037 | 0.00046 | 0.00046 | 1.05 |
| `ties=S1+S2+S3;out=L6+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L11;tap=0,0` | 1 | 0.00020 | 0.00026 | 0.00026 | 1.82 |
| `ties=S1+S2+S3;out=L6+L11;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L11;tap=1,-1` | 2 | 0.00020 | 0.00030 | 0.00030 | 2.99 |
| `ties=S1+S2+S3;out=L6+L11;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L6+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L9;tap=-1,-1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.03 |
| `ties=S1+S2+S3;out=L7+L9;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L9;tap=-1,1` | 1 | 0.00019 | 0.00023 | 0.00023 | 1.67 |
| `ties=S1+S2+S3;out=L7+L9;tap=0,-1` | 1 | 0.00003 | 0.00004 | 0.00004 | 0.89 |
| `ties=S1+S2+S3;out=L7+L9;tap=0,0` | 1 | 0.00006 | 0.00008 | 0.00008 | 1.42 |
| `ties=S1+S2+S3;out=L7+L9;tap=0,1` | 1 | 0.00031 | 0.00039 | 0.00039 | 2.10 |
| `ties=S1+S2+S3;out=L7+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L9;tap=1,0` | 1 | 0.00037 | 0.00047 | 0.00047 | 1.24 |
| `ties=S1+S2+S3;out=L7+L9;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L10;tap=-1,-1` | 1 | 0.00011 | 0.00013 | 0.00013 | 1.11 |
| `ties=S1+S2+S3;out=L7+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L10;tap=-1,1` | 2 | 0.00024 | 0.00050 | 0.00050 | 1.36 |
| `ties=S1+S2+S3;out=L7+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L10;tap=0,0` | 1 | 0.00021 | 0.00025 | 0.00028 | 1.97 |
| `ties=S1+S2+S3;out=L7+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L10;tap=1,-1` | 1 | 0.00005 | 0.00006 | 0.00006 | 2.83 |
| `ties=S1+S2+S3;out=L7+L10;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L10;tap=1,1` | 1 | 0.00027 | 0.00033 | 0.00033 | 3.19 |
| `ties=S1+S2+S3;out=L7+L11;tap=-1,-1` | 1 | 0.00058 | 0.00077 | 0.00077 | 1.66 |
| `ties=S1+S2+S3;out=L7+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L11;tap=-1,1` | 2 | 0.00017 | 0.00023 | 0.00023 | 1.54 |
| `ties=S1+S2+S3;out=L7+L11;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L11;tap=0,1` | 2 | 0.00016 | 0.00024 | 0.00024 | 2.02 |
| `ties=S1+S2+S3;out=L7+L11;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L7+L11;tap=1,0` | 1 | 0.00010 | 0.00012 | 0.00012 | 2.55 |
| `ties=S1+S2+S3;out=L7+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L9;tap=-1,-1` | 1 | 0.00020 | 0.00026 | 0.00026 | 0.50 |
| `ties=S1+S2+S3;out=L8+L9;tap=-1,0` | 1 | 0.00017 | 0.00024 | 0.00024 | 0.75 |
| `ties=S1+S2+S3;out=L8+L9;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L9;tap=0,-1` | 1 | 0.00006 | 0.00007 | 0.00007 | 1.14 |
| `ties=S1+S2+S3;out=L8+L9;tap=0,0` | 1 | 0.00012 | 0.00013 | 0.00013 | 1.44 |
| `ties=S1+S2+S3;out=L8+L9;tap=0,1` | 1 | 0.00002 | 0.00002 | 0.00002 | 1.41 |
| `ties=S1+S2+S3;out=L8+L9;tap=1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L9;tap=1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L9;tap=1,1` | 2 | 0.00022 | 0.00027 | 0.00027 | 1.50 |
| `ties=S1+S2+S3;out=L8+L10;tap=-1,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L10;tap=-1,0` | 1 | 0.00006 | 0.00007 | 0.00008 | 1.33 |
| `ties=S1+S2+S3;out=L8+L10;tap=-1,1` | 1 | 0.00002 | 0.00004 | 0.00007 | 1.16 |
| `ties=S1+S2+S3;out=L8+L10;tap=0,-1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L10;tap=0,0` | 1 | 0.00016 | 0.00024 | 0.00039 | 1.91 |
| `ties=S1+S2+S3;out=L8+L10;tap=0,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L10;tap=1,-1` | 1 | 0.00023 | 0.00027 | 0.00027 | 2.65 |
| `ties=S1+S2+S3;out=L8+L10;tap=1,0` | 1 | 0.00030 | 0.00034 | 0.00034 | 2.62 |
| `ties=S1+S2+S3;out=L8+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L11;tap=-1,-1` | 1 | 0.00001 | 0.00005 | 0.00005 | 1.14 |
| `ties=S1+S2+S3;out=L8+L11;tap=-1,0` | 1 | 0.00007 | 0.00009 | 0.00009 | 1.32 |
| `ties=S1+S2+S3;out=L8+L11;tap=-1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L11;tap=0,-1` | 1 | 0.00024 | 0.00033 | 0.00033 | 2.24 |
| `ties=S1+S2+S3;out=L8+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L8+L11;tap=0,1` | 1 | 0.00037 | 0.00047 | 0.00047 | 2.49 |
| `ties=S1+S2+S3;out=L8+L11;tap=1,-1` | 1 | 0.00036 | 0.00041 | 0.00041 | 2.82 |
| `ties=S1+S2+S3;out=L8+L11;tap=1,0` | 1 | 0.00024 | 0.00034 | 0.00034 | 2.69 |
| `ties=S1+S2+S3;out=L8+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L10;tap=-1,-1` | 1 | 0.00014 | 0.00016 | 0.00016 | 1.11 |
| `ties=S1+S2+S3;out=L9+L10;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L10;tap=-1,1` | 1 | 0.00054 | 0.00068 | 0.00068 | 2.32 |
| `ties=S1+S2+S3;out=L9+L10;tap=0,-1` | 1 | 0.00023 | 0.00028 | 0.00028 | 2.10 |
| `ties=S1+S2+S3;out=L9+L10;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L10;tap=0,1` | 1 | 0.00032 | 0.00036 | 0.00037 | 1.95 |
| `ties=S1+S2+S3;out=L9+L10;tap=1,-1` | 1 | 0.00057 | 0.00073 | 0.00073 | 4.43 |
| `ties=S1+S2+S3;out=L9+L10;tap=1,0` | 1 | 0.00006 | 0.00009 | 0.00015 | 2.78 |
| `ties=S1+S2+S3;out=L9+L10;tap=1,1` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L11;tap=-1,-1` | 1 | 0.00004 | 0.00019 | 0.00019 | 1.18 |
| `ties=S1+S2+S3;out=L9+L11;tap=-1,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L11;tap=-1,1` | 1 | 0.00003 | 0.00004 | 0.00004 | 1.13 |
| `ties=S1+S2+S3;out=L9+L11;tap=0,-1` | 1 | 0.00029 | 0.00033 | 0.00033 | 2.33 |
| `ties=S1+S2+S3;out=L9+L11;tap=0,0` | 0 | nan | nan | nan | nan |
| `ties=S1+S2+S3;out=L9+L11;tap=0,1` | 1 | 0.00050 | 0.00068 | 0.00068 | 3.04 |
| `ties=S1+S2+S3;out=L9+L11;tap=1,-1` | 1 | 0.00008 | 0.00010 | 0.00010 | 2.84 |
| `ties=S1+S2+S3;out=L9+L11;tap=1,0` | 1 | 0.00019 | 0.00025 | 0.00025 | 2.57 |
| `ties=S1+S2+S3;out=L9+L11;tap=1,1` | 0 | nan | nan | nan | nan |
| **all** | 1000 | nan | nan | nan | nan |

G6 criterion (max abs error below 0.01 pu on the benign envelope): **fail** (max nan pu).

Signed error at bus 11 (linearised AC (operating point = envelope centre, all configurations) minus AC): min 0.00000, mean 0.00028, max 0.00167 pu. A positive value means linearised AC (operating point = envelope centre, all configurations) over-estimates the voltage.

## Worst case found by search, and the error bounds used by the robust exact layer

Differential evolution maximising the max abs linear-minus-AC error over benign states, 500 power flows per topology and quantity (one joint DE over all radial configurations with 40 x that budget). delta = 1.25 x max(sample max, worst found); saved to `rules/model_error_bounds_linac_sherlock_split_tappad.json`. delta is an empirical bound, not a proof.

| quantity | unit | max over 1000 samples | worst found by search | delta used |
| --- | --- | --- | --- | --- |
| vm_pu | pu | 0.00183 | 0.00892 | 0.01115 |
| loading | percentage points | 5.45878 | 8.90394 | 11.12993 |
| trafo_loading | percentage points | 1.99797 | 2.04040 | 2.55050 |
| p_from | MW | 0.04475 | 0.22407 | 0.28008 |
| trafo_p_hv | MW | 0.04506 | 0.22953 | 0.28692 |

Worst benign voltage error found by search: 0.00892 pu (below 0.01 pu).
