<!-- generated by `python scripts/05_oracle_exact.py --model linac` on 2026-11-13T14:15:30 -->
# T5b exact oracle (Z3, LinDistFlow)

Encoding in `src/p3/oracle_exact.py`: envelope bounds, LinDistFlow voltages (v = vm^2), benign limits, rule; line apparent power through a 16-gon relaxation that over-approximates both the benign set and the firing set, so UNSAT is a sound certificate for the linear model. One query per topology (16 topologies). SAT means at least one topology is SAT.

Two modes. Nominal: linear model as is (UNSAT certifies the linear model only). Robust: every AC condition is replaced by the weakest linear condition it implies under the error bounds delta in `rules/model_error_bounds_linac.json` ({'vm_pu': 0.008853868485446115, 'loading': 9.452044539907671, 'trafo_loading': 3.2061775203239407, 'p_from': 0.1996383517270761, 'trafo_p_hv': 0.2115453355550878, 'linear_atoms': {'load_p.0:1;load_p.1:1;load_p.10:1;load_p.11:1;load_p.12:1;load_p.13:1;load_p.14:1;load_p.15:1;load_p.16:1;load_p.17:1;load_p.2:1;load_p.3:1;load_p.4:1;load_p.5:1;load_p.6:1;load_p.7:1;load_p.8:1;load_p.9:1;sgen_p.0:-1;sgen_p.1:-1;sgen_p.2:-1;sgen_p.3:-1;sgen_p.4:-1;sgen_p.5:-1;sgen_p.6:-1;sgen_p.7:-1;sgen_p.8:-1;trafo_p_hv.0:-1;trafo_p_hv.1:-1': 0.24376294801323084}}). Robust UNSAT certifies the AC rule, provided the linear-to-AC error stays within delta on the envelope.

| mode | rule | result | topologies SAT | topologies UNSAT | total solve time s | max per query s |
| --- | --- | --- | --- | --- | --- | --- |
| nominal | R1 | SAT | 16/16 | 0/16 | 2.853 | 0.181 |
| nominal | R2 | SAT | 2/16 | 14/16 | 3.311 | 1.599 |
| nominal | R3 | UNSAT | 0/16 | 16/16 | 0.569 | 0.141 |
| robust | R1 | SAT | 16/16 | 0/16 | 0.300 | 0.091 |
| robust | R2 | SAT | 5/16 | 11/16 | 2.708 | 1.055 |
| robust | R3 | UNSAT | 0/16 | 16/16 | 0.473 | 0.124 |

See `lindistflow_error.md` for the LinDistFlow error table (G6).

## AC re-check of every SAT model

| rule | topology | vm_pu.11 linear | vm_pu.11 AC | AC converged | AC benign | AC fires | AC margin | runpp conv/benign/fires |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| nominal | R1 | `ties=none;out=none` | 0.93717 | 0.93473 | yes | yes | yes | 0.8079 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L0` | 0.94244 | 0.94031 | yes | yes | yes | 0.2493 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L1` | 0.94186 | 0.93978 | yes | yes | yes | 0.3028 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L2` | 0.94218 | 0.94066 | yes | yes | yes | 0.2149 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L2` | 0.94175 | 0.94028 | yes | yes | yes | 0.2525 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L3` | 0.94232 | 0.94076 | yes | yes | yes | 0.2051 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L4` | 0.94239 | 0.94071 | yes | yes | yes | 0.2100 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L5` | 0.94259 | 0.94102 | yes | yes | yes | 0.1789 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L6` | 0.93911 | 0.93675 | yes | yes | yes | 0.6053 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L7` | 0.94003 | 0.93758 | yes | yes | yes | 0.5231 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L8` | 0.94066 | 0.93808 | yes | yes | yes | 0.4727 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L9` | 0.94246 | 0.93933 | yes | yes | yes | 0.3481 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L9` | 0.94197 | 0.94108 | yes | yes | yes | 0.1727 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L9` | 0.93810 | 0.93552 | yes | yes | yes | 0.7290 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L10` | 0.93455 | 0.93311 | yes | yes | yes | 0.9693 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L11` | 0.94141 | 0.94009 | yes | yes | yes | 0.2714 | yes/yes/yes |
| nominal | R2 | `ties=S1;out=L10` | 0.94060 | 0.93919 | yes | yes | yes | 0.0021 | yes/yes/yes |
| nominal | R2 | `ties=S1;out=L11` | 0.96808 | 0.96663 | yes | yes | yes | 0.0181 | yes/yes/yes |
| robust | R1 | `ties=none;out=none` | 0.94730 | 0.94585 | yes | yes | no | -0.3045 | yes/yes/no |
| robust | R1 | `ties=S1;out=L0` | 0.94687 | 0.94503 | yes | yes | no | -0.2227 | yes/yes/no |
| robust | R1 | `ties=S1;out=L1` | 0.94629 | 0.94449 | yes | yes | no | -0.1682 | yes/yes/no |
| robust | R1 | `ties=S2;out=L2` | 0.94661 | 0.94545 | yes | yes | no | -0.2643 | yes/yes/no |
| robust | R1 | `ties=S3;out=L2` | 0.95154 | 0.95073 | yes | yes | no | -0.7920 | yes/yes/no |
| robust | R1 | `ties=S2;out=L3` | 0.94675 | 0.94556 | yes | yes | no | -0.2755 | yes/yes/no |
| robust | R1 | `ties=S2;out=L4` | 0.94682 | 0.94553 | yes | yes | no | -0.2726 | yes/yes/no |
| robust | R1 | `ties=S2;out=L5` | 0.94701 | 0.94582 | yes | yes | no | -0.3014 | yes/yes/no |
| robust | R1 | `ties=S3;out=L6` | 0.94965 | 0.94833 | yes | yes | no | -0.5520 | yes/yes/no |
| robust | R1 | `ties=S3;out=L7` | 0.95055 | 0.94913 | yes | yes | no | -0.6325 | yes/yes/no |
| robust | R1 | `ties=S3;out=L8` | 0.95116 | 0.94963 | yes | yes | no | -0.6821 | yes/yes/no |
| robust | R1 | `ties=S1;out=L9` | 0.95092 | 0.94841 | yes | no | no | -0.5605 | yes/no/no |
| robust | R1 | `ties=S2;out=L9` | 0.95093 | 0.95044 | yes | yes | no | -0.7630 | yes/yes/no |
| robust | R1 | `ties=S3;out=L9` | 0.94864 | 0.94716 | yes | yes | no | -0.4353 | yes/yes/no |
| robust | R1 | `ties=S1;out=L10` | 0.94803 | 0.94691 | yes | no | no | -0.4100 | yes/no/no |
| robust | R1 | `ties=S1;out=L11` | 0.95024 | 0.94940 | yes | yes | no | -0.6598 | yes/yes/no |
| robust | R2 | `ties=S2;out=L2` | 0.94427 | 0.94263 | yes | no | no | -0.9393 | yes/no/no |
| robust | R2 | `ties=S3;out=L2` | 0.93995 | 0.93826 | yes | no | no | -0.9360 | yes/no/no |
| robust | R2 | `ties=S2;out=L9` | 0.95084 | 0.95027 | yes | yes | no | -1.0540 | yes/yes/no |
| robust | R2 | `ties=S1;out=L10` | 0.95833 | 0.95789 | yes | yes | no | -0.4107 | yes/yes/no |
| robust | R2 | `ties=S1;out=L11` | 0.96390 | 0.96349 | yes | yes | no | -0.7475 | yes/yes/no |

- nominal, R1: 16 of 16 SAT models are benign AND fire the rule on the AC model.
- nominal, R2: 2 of 2 SAT models are benign AND fire the rule on the AC model.
- robust, R1: 0 of 16 SAT models are benign AND fire the rule on the AC model.
- robust, R2: 0 of 5 SAT models are benign AND fire the rule on the AC model.

## Verdict per rule (robust mode)

| rule | verdict |
| --- | --- |
| R1 | refuted: a SAT model (nominal or robust) is a confirmed benign AC counterexample |
| R2 | refuted: a SAT model (nominal or robust) is a confirmed benign AC counterexample |
| R3 | certified relative to the linear model (linac) with the validated error bound delta |

## R3 in the exact layer

R3 is syntactically expressible (all its measurements are linear: transformer P, load P, DER P). But LinDistFlow is lossless: the transformer power equals the sum of downstream net load exactly, so the R3 residual d is identically 0 in the linear model and R3 can never fire there. Its UNSAT is therefore vacuous: it certifies nothing about R3 on the real grid, where d equals the network losses. In robust mode the transformer power error bound enters R3 as slack (two transformers), which is larger than the margin unless losses are bounded more tightly; the robust verdict above says what happens. A loss-aware layer (for example loss bounds or a convex relaxation) is needed to certify balance rules.
