<!-- generated by `python scripts/05_oracle_exact.py --grid sherlock --model linac` on 2026-11-13T14:20:12 -->
<!-- grid: sherlock -->
# T5b exact oracle (Z3, LinDistFlow)

Encoding in `src/p3/oracle_exact.py`: envelope bounds, LinDistFlow voltages (v = vm^2), benign limits, rule; line apparent power through a 16-gon relaxation that over-approximates both the benign set and the firing set, so UNSAT is a sound certificate for the linear model. One query per topology (336 topologies). SAT means at least one topology is SAT.

Two modes. Nominal: linear model as is (UNSAT certifies the linear model only). Robust: every AC condition is replaced by the weakest linear condition it implies under the error bounds delta in `rules/model_error_bounds_linac_sherlock.json` ({'vm_pu': 0.010421124136464482, 'loading': 11.751808282443665, 'trafo_loading': 2.8841510380022584, 'p_from': 0.24206075555443962, 'trafo_p_hv': 0.26901547558289884, 'linear_atoms': {'load_p.0:1;load_p.1:1;load_p.10:1;load_p.11:1;load_p.12:1;load_p.13:1;load_p.14:1;load_p.15:1;load_p.16:1;load_p.17:1;load_p.2:1;load_p.3:1;load_p.4:1;load_p.5:1;load_p.6:1;load_p.7:1;load_p.8:1;load_p.9:1;sgen_p.0:-1;sgen_p.1:-1;sgen_p.10:-1;sgen_p.11:-1;sgen_p.12:-1;sgen_p.2:-1;sgen_p.3:-1;sgen_p.4:-1;sgen_p.5:-1;sgen_p.6:-1;sgen_p.7:-1;sgen_p.8:-1;sgen_p.9:-1;storage_p.0:1;storage_p.1:1;trafo_p_hv.0:-1;trafo_p_hv.1:-1': 0.2866350785206873}}). Robust UNSAT certifies the AC rule, provided the linear-to-AC error stays within delta on the envelope.

| mode | rule | result | topologies SAT | topologies UNSAT | total solve time s | max per query s |
| --- | --- | --- | --- | --- | --- | --- |
| nominal | R1 | SAT | 212/336 | 124/336 | 25.567 | 0.619 |
| nominal | R2 | UNSAT | 0/336 | 336/336 | 104.060 | 4.672 |
| nominal | R3 | UNSAT | 0/336 | 336/336 | 13.219 | 0.319 |
| robust | R1 | SAT | 281/336 | 55/336 | 4.515 | 0.085 |
| robust | R2 | UNSAT | 0/336 | 336/336 | 90.341 | 2.665 |
| robust | R3 | UNSAT | 0/336 | 336/336 | 9.414 | 0.196 |

See `lindistflow_error.md` for the LinDistFlow error table (G6).

## AC re-check of every SAT model

| rule | topology | vm_pu.6 linear | vm_pu.6 AC | AC converged | AC benign | AC fires | AC margin | runpp conv/benign/fires |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| nominal | R1 | `ties=none;out=none;tap=0,0` | 0.93142 | 0.92830 | yes | no | yes | 0.4974 | yes/no/yes |
| nominal | R1 | `ties=S2;out=none;tap=0,0` | 0.93147 | 0.92834 | yes | no | yes | 0.4932 | yes/no/yes |
| nominal | R1 | `ties=S3;out=none;tap=0,0` | 0.93102 | 0.92803 | yes | yes | yes | 0.5241 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L0;tap=-1,0` | 0.93228 | 0.93093 | yes | yes | yes | 0.2347 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L0;tap=0,0` | 0.93228 | 0.93093 | yes | yes | yes | 0.2347 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L1;tap=-1,0` | 0.93093 | 0.92957 | yes | yes | yes | 0.3700 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L1;tap=0,0` | 0.93093 | 0.92957 | yes | yes | yes | 0.3700 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L2;tap=-1,0` | 0.92873 | 0.92217 | yes | no | yes | 1.1098 | yes/no/yes |
| nominal | R1 | `ties=S2;out=L2;tap=0,0` | 0.93307 | 0.93058 | yes | yes | yes | 0.2694 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L2;tap=-1,0` | 0.93066 | 0.92643 | yes | yes | yes | 0.6844 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L2;tap=0,0` | 0.92765 | 0.92514 | yes | yes | yes | 0.8129 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L3;tap=-1,0` | 0.93174 | 0.92561 | yes | no | yes | 0.7658 | yes/no/yes |
| nominal | R1 | `ties=S2;out=L3;tap=0,0` | 0.93219 | 0.92992 | yes | yes | yes | 0.3350 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L4;tap=0,0` | 0.93250 | 0.93000 | yes | yes | yes | 0.3273 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L5;tap=0,0` | 0.93094 | 0.92774 | yes | yes | yes | 0.5533 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L6;tap=0,0` | 0.93049 | 0.92758 | yes | yes | yes | 0.5689 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L7;tap=0,0` | 0.93070 | 0.92776 | yes | yes | yes | 0.5514 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L8;tap=0,0` | 0.93120 | 0.92816 | yes | yes | yes | 0.5116 | yes/yes/yes |
| nominal | R1 | `ties=S2;out=L9;tap=-1,0` | 0.92983 | 0.92373 | yes | no | yes | 0.9538 | yes/no/yes |
| nominal | R1 | `ties=S2;out=L9;tap=0,0` | 0.93105 | 0.92811 | yes | yes | yes | 0.5157 | yes/yes/yes |
| nominal | R1 | `ties=S3;out=L9;tap=0,0` | 0.92994 | 0.92679 | yes | yes | yes | 0.6485 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L10;tap=0,0` | 0.92792 | 0.92538 | yes | yes | yes | 0.7896 | yes/yes/yes |
| nominal | R1 | `ties=S1;out=L11;tap=0,0` | 0.92772 | 0.92507 | yes | yes | yes | 0.8205 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0;tap=-1,0` | 0.93262 | 0.93157 | yes | yes | yes | 0.1705 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0;tap=0,0` | 0.93262 | 0.93157 | yes | yes | yes | 0.1705 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0;tap=-1,0` | 0.93244 | 0.93162 | yes | yes | yes | 0.1650 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0;tap=0,0` | 0.93244 | 0.93162 | yes | yes | yes | 0.1650 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L2;tap=-1,0` | 0.93023 | 0.92911 | yes | yes | yes | 0.4164 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L2;tap=0,0` | 0.93023 | 0.92911 | yes | yes | yes | 0.4164 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L2;tap=-1,0` | 0.93176 | 0.93043 | yes | yes | yes | 0.2839 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L2;tap=0,0` | 0.93176 | 0.93043 | yes | yes | yes | 0.2839 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L3;tap=-1,0` | 0.93092 | 0.92975 | yes | yes | yes | 0.3522 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L3;tap=0,0` | 0.93092 | 0.92975 | yes | yes | yes | 0.3522 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L4;tap=-1,0` | 0.93316 | 0.93209 | yes | yes | yes | 0.1182 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L4;tap=0,0` | 0.93316 | 0.93209 | yes | yes | yes | 0.1182 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L5;tap=-1,0` | 0.93170 | 0.93000 | yes | yes | yes | 0.3270 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L5;tap=0,0` | 0.93170 | 0.93000 | yes | yes | yes | 0.3270 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L6;tap=-1,0` | 0.92674 | 0.92523 | yes | yes | yes | 0.8038 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L6;tap=0,0` | 0.92674 | 0.92523 | yes | yes | yes | 0.8038 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L7;tap=-1,0` | 0.93005 | 0.92871 | yes | yes | yes | 0.4558 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L7;tap=0,0` | 0.93005 | 0.92871 | yes | yes | yes | 0.4558 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L8;tap=-1,0` | 0.93170 | 0.93037 | yes | yes | yes | 0.2907 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L8;tap=0,0` | 0.93170 | 0.93037 | yes | yes | yes | 0.2907 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L9;tap=-1,0` | 0.93157 | 0.93057 | yes | yes | yes | 0.2707 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L0+L9;tap=0,0` | 0.93157 | 0.93057 | yes | yes | yes | 0.2707 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L9;tap=-1,0` | 0.92944 | 0.92806 | yes | yes | yes | 0.5210 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L0+L9;tap=0,0` | 0.92944 | 0.92806 | yes | yes | yes | 0.5210 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1;tap=-1,0` | 0.93140 | 0.93035 | yes | yes | yes | 0.2922 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1;tap=0,0` | 0.93140 | 0.93035 | yes | yes | yes | 0.2922 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1;tap=-1,0` | 0.93118 | 0.93036 | yes | yes | yes | 0.2909 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1;tap=0,0` | 0.93118 | 0.93036 | yes | yes | yes | 0.2909 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L2;tap=-1,0` | 0.93279 | 0.93189 | yes | yes | yes | 0.1382 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L2;tap=0,0` | 0.93279 | 0.93189 | yes | yes | yes | 0.1382 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L2;tap=-1,0` | 0.93059 | 0.92926 | yes | yes | yes | 0.4012 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L2;tap=0,0` | 0.93059 | 0.92926 | yes | yes | yes | 0.4012 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L3;tap=-1,0` | 0.92976 | 0.92859 | yes | yes | yes | 0.4684 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L3;tap=0,0` | 0.92976 | 0.92859 | yes | yes | yes | 0.4684 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L4;tap=-1,0` | 0.93200 | 0.93093 | yes | yes | yes | 0.2337 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L4;tap=0,0` | 0.93200 | 0.93093 | yes | yes | yes | 0.2337 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L5;tap=-1,0` | 0.93034 | 0.92865 | yes | yes | yes | 0.4624 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L5;tap=0,0` | 0.93034 | 0.92865 | yes | yes | yes | 0.4624 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L6;tap=-1,0` | 0.92539 | 0.92387 | yes | yes | yes | 0.9398 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L6;tap=0,0` | 0.92539 | 0.92387 | yes | yes | yes | 0.9398 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L7;tap=-1,0` | 0.92870 | 0.92736 | yes | yes | yes | 0.5913 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L7;tap=0,0` | 0.92870 | 0.92736 | yes | yes | yes | 0.5913 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L8;tap=-1,0` | 0.93035 | 0.92901 | yes | yes | yes | 0.4261 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L8;tap=0,0` | 0.93035 | 0.92901 | yes | yes | yes | 0.4261 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L9;tap=-1,0` | 0.93244 | 0.93095 | yes | yes | yes | 0.2318 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L1+L9;tap=0,0` | 0.93244 | 0.93095 | yes | yes | yes | 0.2318 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L9;tap=-1,0` | 0.92801 | 0.92662 | yes | yes | yes | 0.6648 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L1+L9;tap=0,0` | 0.92801 | 0.92662 | yes | yes | yes | 0.6648 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2;tap=-1,0` | 0.93214 | 0.92613 | yes | no | yes | 0.7142 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2;tap=0,0` | 0.93277 | 0.93070 | yes | yes | yes | 0.2574 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L3;tap=-1,0` | 0.93022 | 0.92389 | yes | no | yes | 0.9381 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L3;tap=0,0` | 0.93140 | 0.92920 | yes | yes | yes | 0.4070 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L4;tap=-1,0` | 0.93327 | 0.92717 | yes | no | yes | 0.6104 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L4;tap=0,0` | 0.92877 | 0.92587 | yes | yes | yes | 0.7401 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L5;tap=-1,0` | 0.93025 | 0.92536 | yes | yes | yes | 0.7911 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L5;tap=0,0` | 0.93307 | 0.93082 | yes | yes | yes | 0.2455 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L6;tap=-1,0` | 0.92729 | 0.92135 | yes | no | yes | 1.1922 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L6;tap=0,0` | 0.93305 | 0.93087 | yes | yes | yes | 0.2405 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L7;tap=-1,0` | 0.93116 | 0.92586 | yes | no | yes | 0.7410 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L7;tap=0,0` | 0.92832 | 0.92538 | yes | yes | yes | 0.7897 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L8;tap=-1,0` | 0.93287 | 0.92785 | yes | no | yes | 0.5424 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L2+L8;tap=0,0` | 0.93163 | 0.92907 | yes | yes | yes | 0.4207 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L9;tap=-1,0` | 0.92942 | 0.92741 | yes | yes | yes | 0.5859 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L9;tap=0,0` | 0.92942 | 0.92741 | yes | yes | yes | 0.5859 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L9;tap=-1,0` | 0.93301 | 0.93134 | yes | yes | yes | 0.1933 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L9;tap=0,0` | 0.93301 | 0.93134 | yes | yes | yes | 0.1933 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L10;tap=-1,0` | 0.93103 | 0.92731 | yes | yes | yes | 0.5965 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L10;tap=0,0` | 0.93092 | 0.92932 | yes | yes | yes | 0.3955 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L10;tap=-1,0` | 0.92709 | 0.92369 | yes | yes | yes | 0.9585 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L10;tap=0,0` | 0.93238 | 0.93119 | yes | yes | yes | 0.2085 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L11;tap=-1,0` | 0.93247 | 0.92903 | yes | yes | yes | 0.4242 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L2+L11;tap=0,0` | 0.93242 | 0.93091 | yes | yes | yes | 0.2364 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L11;tap=-1,0` | 0.93301 | 0.93049 | yes | yes | yes | 0.2786 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L2+L11;tap=0,0` | 0.93079 | 0.92932 | yes | yes | yes | 0.3950 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L3;tap=0,0` | 0.93206 | 0.92955 | yes | yes | yes | 0.3723 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L6;tap=0,0` | 0.93206 | 0.92949 | yes | yes | yes | 0.3778 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L7;tap=-1,0` | 0.93318 | 0.92719 | yes | no | yes | 0.6080 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L7;tap=0,0` | 0.93078 | 0.92821 | yes | yes | yes | 0.5063 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L8;tap=-1,0` | 0.93256 | 0.92655 | yes | no | yes | 0.6719 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L8;tap=0,0` | 0.93300 | 0.93082 | yes | yes | yes | 0.2448 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L9;tap=-1,0` | 0.92940 | 0.92614 | yes | yes | yes | 0.7134 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L9;tap=0,0` | 0.92940 | 0.92614 | yes | yes | yes | 0.7134 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L9;tap=-1,0` | 0.93152 | 0.92663 | yes | no | yes | 0.6639 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L3+L9;tap=0,0` | 0.92835 | 0.92540 | yes | yes | yes | 0.7869 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L10;tap=-1,0` | 0.92712 | 0.92242 | yes | no | yes | 1.0854 | yes/no/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L10;tap=0,0` | 0.93299 | 0.93144 | yes | yes | yes | 0.1832 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L11;tap=-1,0` | 0.93131 | 0.92724 | yes | yes | yes | 0.6030 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L3+L11;tap=0,0` | 0.93276 | 0.93112 | yes | yes | yes | 0.2154 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L4;tap=0,0` | 0.93095 | 0.92790 | yes | yes | yes | 0.5370 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L4+L6;tap=0,0` | 0.93144 | 0.92830 | yes | yes | yes | 0.4970 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L4+L7;tap=0,0` | 0.93082 | 0.92780 | yes | yes | yes | 0.5472 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L4+L8;tap=0,0` | 0.93326 | 0.93083 | yes | yes | yes | 0.2445 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L4+L9;tap=-1,0` | 0.93267 | 0.92716 | yes | no | yes | 0.6116 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L4+L9;tap=0,0` | 0.93132 | 0.92913 | yes | yes | yes | 0.4142 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L4+L10;tap=-1,0` | 0.93256 | 0.92892 | yes | no | yes | 0.4350 | yes/no/yes |
| nominal | R1 | `ties=S1+S2;out=L4+L10;tap=0,0` | 0.93197 | 0.93019 | yes | yes | yes | 0.3081 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L4+L11;tap=-1,0` | 0.93190 | 0.92792 | yes | no | yes | 0.5356 | yes/no/yes |
| nominal | R1 | `ties=S1+S2;out=L4+L11;tap=0,0` | 0.92755 | 0.92510 | yes | yes | yes | 0.8170 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L5;tap=0,0` | 0.93058 | 0.92746 | yes | yes | yes | 0.5813 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L5+L6;tap=0,0` | 0.93005 | 0.92695 | yes | yes | yes | 0.6321 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L5+L7;tap=0,0` | 0.93026 | 0.92713 | yes | yes | yes | 0.6143 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L5+L8;tap=0,0` | 0.93073 | 0.92758 | yes | yes | yes | 0.5693 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L5+L9;tap=0,0` | 0.93303 | 0.93055 | yes | yes | yes | 0.2720 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L5+L10;tap=0,0` | 0.92784 | 0.92524 | yes | yes | yes | 0.8035 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L5+L11;tap=0,0` | 0.92965 | 0.92716 | yes | yes | yes | 0.6117 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L6;tap=0,0` | 0.93181 | 0.92868 | yes | no | yes | 0.4591 | yes/no/yes |
| nominal | R1 | `ties=S1+S3;out=L6+L9;tap=0,0` | 0.93181 | 0.92938 | yes | yes | yes | 0.3891 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L6+L9;tap=0,0` | 0.93129 | 0.92868 | yes | yes | yes | 0.4596 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L6+L10;tap=0,0` | 0.92987 | 0.92778 | yes | yes | yes | 0.5490 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L6+L11;tap=0,0` | 0.93002 | 0.92786 | yes | yes | yes | 0.5410 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L7;tap=0,0` | 0.93164 | 0.92854 | yes | no | yes | 0.4731 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L7+L9;tap=-1,0` | 0.93275 | 0.92694 | yes | no | yes | 0.6330 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L7+L9;tap=0,0` | 0.92921 | 0.92658 | yes | yes | yes | 0.6692 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L7+L10;tap=0,0` | 0.92858 | 0.92628 | yes | yes | yes | 0.6995 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L7+L11;tap=0,0` | 0.93057 | 0.92843 | yes | yes | yes | 0.4846 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L8;tap=0,0` | 0.93153 | 0.92842 | yes | no | yes | 0.4850 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L8+L9;tap=-1,0` | 0.93131 | 0.92546 | yes | no | yes | 0.7815 | yes/no/yes |
| nominal | R1 | `ties=S2+S3;out=L8+L9;tap=0,0` | 0.93255 | 0.92980 | yes | yes | yes | 0.3470 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L8+L10;tap=0,0` | 0.93215 | 0.93013 | yes | yes | yes | 0.3141 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L8+L11;tap=0,0` | 0.93284 | 0.93127 | yes | yes | yes | 0.1998 | yes/yes/yes |
| nominal | R1 | `ties=S2+S3;out=L9;tap=0,0` | 0.93310 | 0.93067 | yes | yes | yes | 0.2600 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L9+L10;tap=-1,0` | 0.92862 | 0.92476 | yes | yes | yes | 0.8511 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L9+L10;tap=0,0` | 0.93067 | 0.92929 | yes | yes | yes | 0.3983 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L9+L10;tap=-1,0` | 0.93317 | 0.92915 | yes | no | yes | 0.4126 | yes/no/yes |
| nominal | R1 | `ties=S1+S3;out=L9+L10;tap=0,0` | 0.93319 | 0.93150 | yes | yes | yes | 0.1775 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L9+L11;tap=-1,0` | 0.92822 | 0.92387 | yes | yes | yes | 0.9401 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L9+L11;tap=0,0` | 0.92890 | 0.92721 | yes | yes | yes | 0.6059 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L9+L11;tap=0,0` | 0.92946 | 0.92701 | yes | yes | yes | 0.6267 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L10;tap=0,0` | 0.92837 | 0.92590 | yes | yes | yes | 0.7376 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L10;tap=0,0` | 0.93318 | 0.93128 | yes | yes | yes | 0.1992 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2;out=L11;tap=0,0` | 0.93208 | 0.92999 | yes | yes | yes | 0.3286 | yes/yes/yes |
| nominal | R1 | `ties=S1+S3;out=L11;tap=0,0` | 0.92701 | 0.92448 | yes | yes | yes | 0.8797 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L2;tap=-1,0` | 0.93234 | 0.93130 | yes | yes | yes | 0.1971 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L2;tap=0,0` | 0.93234 | 0.93130 | yes | yes | yes | 0.1971 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L3;tap=-1,0` | 0.93093 | 0.92975 | yes | yes | yes | 0.3521 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L3;tap=0,0` | 0.93093 | 0.92975 | yes | yes | yes | 0.3521 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L4;tap=-1,0` | 0.93319 | 0.93214 | yes | yes | yes | 0.1136 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L4;tap=0,0` | 0.93319 | 0.93214 | yes | yes | yes | 0.1136 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L5;tap=-1,0` | 0.93187 | 0.93082 | yes | yes | yes | 0.2456 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L5;tap=0,0` | 0.93187 | 0.93082 | yes | yes | yes | 0.2456 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L6;tap=-1,0` | 0.93065 | 0.92949 | yes | yes | yes | 0.3786 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L6;tap=0,0` | 0.93065 | 0.92949 | yes | yes | yes | 0.3786 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L7;tap=-1,0` | 0.93173 | 0.93069 | yes | yes | yes | 0.2586 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L7;tap=0,0` | 0.93173 | 0.93069 | yes | yes | yes | 0.2586 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L8;tap=-1,0` | 0.93237 | 0.93133 | yes | yes | yes | 0.1947 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L8;tap=0,0` | 0.93237 | 0.93133 | yes | yes | yes | 0.1947 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L9;tap=-1,0` | 0.93143 | 0.93036 | yes | yes | yes | 0.2911 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L0+L9;tap=0,0` | 0.93143 | 0.93036 | yes | yes | yes | 0.2911 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L2;tap=-1,0` | 0.93118 | 0.93014 | yes | yes | yes | 0.3130 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L2;tap=0,0` | 0.93118 | 0.93014 | yes | yes | yes | 0.3130 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L3;tap=-1,0` | 0.92976 | 0.92859 | yes | yes | yes | 0.4683 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L3;tap=0,0` | 0.92976 | 0.92859 | yes | yes | yes | 0.4683 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L4;tap=-1,0` | 0.93204 | 0.93098 | yes | yes | yes | 0.2293 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L4;tap=0,0` | 0.93204 | 0.93098 | yes | yes | yes | 0.2293 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L5;tap=-1,0` | 0.93290 | 0.93137 | yes | yes | yes | 0.1905 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L5;tap=0,0` | 0.93290 | 0.93137 | yes | yes | yes | 0.1905 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L6;tap=-1,0` | 0.93315 | 0.93221 | yes | yes | yes | 0.1058 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L6;tap=0,0` | 0.93315 | 0.93221 | yes | yes | yes | 0.1058 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L7;tap=-1,0` | 0.93051 | 0.92947 | yes | yes | yes | 0.3804 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L7;tap=0,0` | 0.93051 | 0.92947 | yes | yes | yes | 0.3804 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L8;tap=-1,0` | 0.93115 | 0.93011 | yes | yes | yes | 0.3164 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L8;tap=0,0` | 0.93115 | 0.93011 | yes | yes | yes | 0.3164 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L9;tap=-1,0` | 0.93019 | 0.92912 | yes | yes | yes | 0.4154 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L1+L9;tap=0,0` | 0.93019 | 0.92912 | yes | yes | yes | 0.4154 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L6;tap=0,0` | 0.93323 | 0.92860 | yes | yes | yes | 0.4673 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L9;tap=-1,0` | 0.93142 | 0.92949 | yes | yes | yes | 0.3778 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L9;tap=0,0` | 0.93142 | 0.92949 | yes | yes | yes | 0.3778 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L10;tap=-1,0` | 0.93083 | 0.92689 | yes | yes | yes | 0.6383 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L10;tap=0,0` | 0.93279 | 0.93128 | yes | yes | yes | 0.1997 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L11;tap=-1,0` | 0.92866 | 0.92429 | yes | no | yes | 0.8979 | yes/no/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L2+L11;tap=0,0` | 0.93326 | 0.93174 | yes | yes | yes | 0.1529 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L3+L10;tap=-1,0` | 0.93029 | 0.92579 | yes | no | yes | 0.7479 | yes/no/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L3+L10;tap=0,0` | 0.93134 | 0.92939 | yes | yes | yes | 0.3886 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L3+L11;tap=-1,0` | 0.93240 | 0.92828 | yes | no | yes | 0.4988 | yes/no/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L3+L11;tap=0,0` | 0.93098 | 0.92953 | yes | yes | yes | 0.3741 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L4+L10;tap=0,0` | 0.93085 | 0.92877 | yes | yes | yes | 0.4500 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L4+L11;tap=0,0` | 0.92718 | 0.92458 | yes | yes | yes | 0.8693 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L5+L10;tap=0,0` | 0.93274 | 0.93078 | yes | yes | yes | 0.2493 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L5+L11;tap=0,0` | 0.92658 | 0.92385 | yes | yes | yes | 0.9424 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L6+L10;tap=0,0` | 0.93248 | 0.93040 | yes | yes | yes | 0.2873 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L6+L11;tap=0,0` | 0.93018 | 0.92783 | yes | yes | yes | 0.5445 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L7+L10;tap=0,0` | 0.93117 | 0.92905 | yes | yes | yes | 0.4225 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L7+L11;tap=0,0` | 0.93188 | 0.92977 | yes | yes | yes | 0.3504 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L8+L10;tap=0,0` | 0.93288 | 0.93093 | yes | yes | yes | 0.2339 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L8+L11;tap=0,0` | 0.93145 | 0.92925 | yes | yes | yes | 0.4021 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L9+L10;tap=-1,0` | 0.93229 | 0.92827 | yes | no | yes | 0.5006 | yes/no/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L9+L10;tap=0,0` | 0.92760 | 0.92538 | yes | yes | yes | 0.7896 | yes/yes/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L9+L11;tap=-1,0` | 0.93274 | 0.92859 | yes | no | yes | 0.4678 | yes/no/yes |
| nominal | R1 | `ties=S1+S2+S3;out=L9+L11;tap=0,0` | 0.92899 | 0.92734 | yes | yes | yes | 0.5934 | yes/yes/yes |
| robust | R1 | `ties=none;out=none;tap=-1,0` | 0.94163 | 0.93666 | yes | no | no | -0.3384 | yes/no/no |
| robust | R1 | `ties=none;out=none;tap=0,0` | 0.94334 | 0.94129 | yes | yes | no | -0.8017 | yes/yes/no |
| robust | R1 | `ties=S2;out=none;tap=-1,0` | 0.94174 | 0.93674 | yes | no | no | -0.3464 | yes/no/no |
| robust | R1 | `ties=S2;out=none;tap=0,0` | 0.94284 | 0.94080 | yes | yes | no | -0.7524 | yes/yes/no |
| robust | R1 | `ties=S3;out=none;tap=-1,0` | 0.94084 | 0.93592 | yes | no | no | -0.2644 | yes/no/no |
| robust | R1 | `ties=S3;out=none;tap=0,0` | 0.94244 | 0.94047 | yes | yes | no | -0.7202 | yes/yes/no |
| robust | R1 | `ties=S1;out=L0;tap=-1,0` | 0.94333 | 0.94233 | yes | yes | no | -0.9056 | yes/yes/no |
| robust | R1 | `ties=S1;out=L0;tap=0,0` | 0.94333 | 0.94233 | yes | yes | no | -0.9056 | yes/yes/no |
| robust | R1 | `ties=S1;out=L1;tap=-1,0` | 0.94197 | 0.94096 | yes | yes | no | -0.7691 | yes/yes/no |
| robust | R1 | `ties=S1;out=L1;tap=0,0` | 0.94197 | 0.94096 | yes | yes | no | -0.7691 | yes/yes/no |
| robust | R1 | `ties=S2;out=L2;tap=-1,0` | 0.94306 | 0.94015 | yes | yes | no | -0.6873 | yes/yes/no |
| robust | R1 | `ties=S2;out=L2;tap=0,0` | 0.94275 | 0.94126 | yes | yes | no | -0.7987 | yes/yes/no |
| robust | R1 | `ties=S3;out=L2;tap=-1,0` | 0.94326 | 0.94124 | yes | yes | no | -0.7964 | yes/yes/no |
| robust | R1 | `ties=S3;out=L2;tap=0,0` | 0.93780 | 0.93635 | yes | yes | no | -0.3074 | yes/yes/no |
| robust | R1 | `ties=S2;out=L3;tap=-1,0` | 0.94035 | 0.93659 | yes | yes | no | -0.3314 | yes/yes/no |
| robust | R1 | `ties=S2;out=L3;tap=0,0` | 0.94313 | 0.94147 | yes | yes | no | -0.8194 | yes/yes/no |
| robust | R1 | `ties=S2;out=L4;tap=-1,0` | 0.93815 | 0.93292 | yes | no | yes | 0.0353 | yes/no/yes |
| robust | R1 | `ties=S2;out=L4;tap=0,0` | 0.93856 | 0.93626 | yes | yes | no | -0.2986 | yes/yes/no |
| robust | R1 | `ties=S2;out=L5;tap=-1,0` | 0.94068 | 0.93551 | yes | no | no | -0.2239 | yes/no/no |
| robust | R1 | `ties=S2;out=L5;tap=0,0` | 0.94228 | 0.94015 | yes | yes | no | -0.6881 | yes/yes/no |
| robust | R1 | `ties=S3;out=L6;tap=-1,0` | 0.93981 | 0.93487 | yes | no | no | -0.1594 | yes/no/no |
| robust | R1 | `ties=S3;out=L6;tap=0,0` | 0.94155 | 0.93959 | yes | yes | no | -0.6321 | yes/yes/no |
| robust | R1 | `ties=S3;out=L7;tap=-1,0` | 0.94021 | 0.93528 | yes | no | no | -0.2004 | yes/no/no |
| robust | R1 | `ties=S3;out=L7;tap=0,0` | 0.94195 | 0.93999 | yes | yes | no | -0.6716 | yes/yes/no |
| robust | R1 | `ties=S3;out=L8;tap=-1,0` | 0.94120 | 0.93626 | yes | no | no | -0.2991 | yes/no/no |
| robust | R1 | `ties=S3;out=L8;tap=0,0` | 0.94293 | 0.94092 | yes | yes | no | -0.7647 | yes/yes/no |
| robust | R1 | `ties=S2;out=L9;tap=-1,0` | 0.94243 | 0.93937 | yes | yes | no | -0.6097 | yes/yes/no |
| robust | R1 | `ties=S2;out=L9;tap=0,0` | 0.94240 | 0.94093 | yes | yes | no | -0.7661 | yes/yes/no |
| robust | R1 | `ties=S3;out=L9;tap=-1,0` | 0.93871 | 0.93341 | yes | no | no | -0.0135 | yes/no/no |
| robust | R1 | `ties=S3;out=L9;tap=0,0` | 0.94042 | 0.93820 | yes | yes | no | -0.4927 | yes/yes/no |
| robust | R1 | `ties=S1;out=L10;tap=-1,0` | 0.92999 | 0.92456 | yes | no | yes | 0.8711 | yes/no/yes |
| robust | R1 | `ties=S1;out=L10;tap=0,0` | 0.94168 | 0.94034 | yes | yes | no | -0.7069 | yes/yes/no |
| robust | R1 | `ties=S1;out=L11;tap=-1,0` | 0.94019 | 0.93676 | yes | no | no | -0.3485 | yes/no/no |
| robust | R1 | `ties=S1;out=L11;tap=0,0` | 0.94235 | 0.94081 | yes | yes | no | -0.7534 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0;tap=-1,0` | 0.93863 | 0.93731 | yes | yes | no | -0.4033 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0;tap=0,0` | 0.93863 | 0.93731 | yes | yes | no | -0.4033 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0;tap=-1,0` | 0.94332 | 0.94232 | yes | yes | no | -0.9049 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0;tap=0,0` | 0.94332 | 0.94232 | yes | yes | no | -0.9049 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L2;tap=-1,0` | 0.93624 | 0.93486 | yes | yes | no | -0.1591 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L2;tap=0,0` | 0.93624 | 0.93486 | yes | yes | no | -0.1591 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L2;tap=-1,0` | 0.94338 | 0.94242 | yes | yes | no | -0.9149 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L2;tap=0,0` | 0.94338 | 0.94242 | yes | yes | no | -0.9149 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L3;tap=-1,0` | 0.93693 | 0.93550 | yes | yes | no | -0.2228 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L3;tap=0,0` | 0.93693 | 0.93550 | yes | yes | no | -0.2228 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L4;tap=-1,0` | 0.93915 | 0.93782 | yes | yes | no | -0.4548 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L4;tap=0,0` | 0.93915 | 0.93782 | yes | yes | no | -0.4548 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L5;tap=-1,0` | 0.94270 | 0.94141 | yes | yes | no | -0.8136 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L5;tap=0,0` | 0.94270 | 0.94141 | yes | yes | no | -0.8136 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L6;tap=-1,0` | 0.94010 | 0.93913 | yes | yes | no | -0.5858 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L6;tap=0,0` | 0.94010 | 0.93913 | yes | yes | no | -0.5858 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L7;tap=-1,0` | 0.94171 | 0.94074 | yes | yes | no | -0.7470 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L7;tap=0,0` | 0.94171 | 0.94074 | yes | yes | no | -0.7470 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L8;tap=-1,0` | 0.94275 | 0.94177 | yes | yes | no | -0.8500 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L8;tap=0,0` | 0.94275 | 0.94177 | yes | yes | no | -0.8500 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L9;tap=-1,0` | 0.94282 | 0.94167 | yes | yes | no | -0.8399 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L0+L9;tap=0,0` | 0.94282 | 0.94167 | yes | yes | no | -0.8399 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L9;tap=-1,0` | 0.94111 | 0.94012 | yes | yes | no | -0.6848 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L0+L9;tap=0,0` | 0.94111 | 0.94012 | yes | yes | no | -0.6848 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1;tap=-1,0` | 0.93740 | 0.93608 | yes | yes | no | -0.2811 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1;tap=0,0` | 0.93740 | 0.93608 | yes | yes | no | -0.2811 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1;tap=-1,0` | 0.94269 | 0.94170 | yes | yes | no | -0.8428 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1;tap=0,0` | 0.94269 | 0.94170 | yes | yes | no | -0.8428 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L2;tap=-1,0` | 0.94341 | 0.94234 | yes | yes | no | -0.9067 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L2;tap=0,0` | 0.94341 | 0.94234 | yes | yes | no | -0.9067 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L2;tap=-1,0` | 0.94220 | 0.94124 | yes | yes | no | -0.7967 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L2;tap=0,0` | 0.94220 | 0.94124 | yes | yes | no | -0.7967 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L3;tap=-1,0` | 0.93577 | 0.93433 | yes | yes | no | -0.1061 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L3;tap=0,0` | 0.93577 | 0.93433 | yes | yes | no | -0.1061 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L4;tap=-1,0` | 0.93799 | 0.93666 | yes | yes | no | -0.3388 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L4;tap=0,0` | 0.93799 | 0.93666 | yes | yes | no | -0.3388 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L5;tap=-1,0` | 0.94133 | 0.94004 | yes | yes | no | -0.6770 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L5;tap=0,0` | 0.94133 | 0.94004 | yes | yes | no | -0.6770 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L6;tap=-1,0` | 0.93873 | 0.93776 | yes | yes | no | -0.4486 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L6;tap=0,0` | 0.93873 | 0.93776 | yes | yes | no | -0.4486 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L7;tap=-1,0` | 0.94034 | 0.93937 | yes | yes | no | -0.6103 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L7;tap=0,0` | 0.94034 | 0.93937 | yes | yes | no | -0.6103 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L8;tap=-1,0` | 0.94139 | 0.94041 | yes | yes | no | -0.7134 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L8;tap=0,0` | 0.94139 | 0.94041 | yes | yes | no | -0.7134 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L9;tap=-1,0` | 0.94344 | 0.94233 | yes | yes | no | -0.9056 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L1+L9;tap=0,0` | 0.94344 | 0.94233 | yes | yes | no | -0.9056 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L9;tap=-1,0` | 0.93965 | 0.93867 | yes | yes | no | -0.5396 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L1+L9;tap=0,0` | 0.93965 | 0.93867 | yes | yes | no | -0.5396 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2;tap=0,0` | 0.94076 | 0.93720 | yes | yes | no | -0.3926 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2;tap=-1,0` | 0.94288 | 0.93943 | yes | yes | no | -0.6156 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2;tap=0,0` | 0.93817 | 0.93502 | yes | yes | no | -0.1748 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2;tap=-1,0` | 0.94054 | 0.93684 | yes | yes | no | -0.3568 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2;tap=0,0` | 0.94244 | 0.94083 | yes | yes | no | -0.7560 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L3;tap=-1,0` | 0.93958 | 0.93582 | yes | yes | no | -0.2549 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L3;tap=0,0` | 0.94321 | 0.94167 | yes | yes | no | -0.8396 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L4;tap=-1,0` | 0.94128 | 0.93746 | yes | yes | no | -0.4185 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L4;tap=0,0` | 0.94278 | 0.94114 | yes | yes | no | -0.7865 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L5;tap=-1,0` | 0.94218 | 0.93965 | yes | yes | no | -0.6375 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L5;tap=0,0` | 0.93666 | 0.93476 | yes | yes | no | -0.1490 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L6;tap=-1,0` | 0.94216 | 0.93969 | yes | yes | no | -0.6415 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L6;tap=0,0` | 0.93707 | 0.93538 | yes | yes | no | -0.2106 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L7;tap=-1,0` | 0.93829 | 0.93474 | yes | yes | no | -0.1470 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L7;tap=0,0` | 0.93883 | 0.93715 | yes | yes | no | -0.3881 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L8;tap=-1,0` | 0.94161 | 0.93857 | yes | yes | no | -0.5297 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L2+L8;tap=0,0` | 0.94131 | 0.93976 | yes | yes | no | -0.6484 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2+L9;tap=-1,0` | 0.93993 | 0.93840 | yes | yes | no | -0.5123 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2+L9;tap=0,0` | 0.93993 | 0.93840 | yes | yes | no | -0.5123 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2+L9;tap=-1,0` | 0.94182 | 0.94067 | yes | yes | no | -0.7393 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2+L9;tap=0,0` | 0.94182 | 0.94067 | yes | yes | no | -0.7393 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2+L10;tap=-1,0` | 0.94153 | 0.93918 | yes | yes | no | -0.5908 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2+L10;tap=0,0` | 0.93976 | 0.93864 | yes | yes | no | -0.5364 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2+L10;tap=-1,0` | 0.93988 | 0.93800 | yes | yes | no | -0.4732 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2+L10;tap=0,0` | 0.94317 | 0.94223 | yes | yes | no | -0.8956 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L2+L11;tap=-1,0` | 0.94309 | 0.94098 | yes | no | no | -0.7704 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L2+L11;tap=0,0` | 0.93889 | 0.93777 | yes | yes | no | -0.4497 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L2+L11;tap=-1,0` | 0.93961 | 0.93750 | yes | no | no | -0.4231 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L2+L11;tap=0,0` | 0.94312 | 0.94277 | yes | yes | no | -0.9497 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3;tap=0,0` | 0.94294 | 0.93952 | yes | yes | no | -0.6243 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3;tap=-1,0` | 0.94241 | 0.93866 | yes | no | no | -0.5392 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L3;tap=0,0` | 0.93823 | 0.93594 | yes | yes | no | -0.2664 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L6;tap=-1,0` | 0.94224 | 0.93841 | yes | no | no | -0.5141 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L3+L6;tap=0,0` | 0.93812 | 0.93577 | yes | yes | no | -0.2502 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L7;tap=-1,0` | 0.94161 | 0.93790 | yes | yes | no | -0.4626 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L7;tap=0,0` | 0.94337 | 0.94169 | yes | yes | no | -0.8419 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L8;tap=-1,0` | 0.94075 | 0.93701 | yes | yes | no | -0.3738 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L8;tap=0,0` | 0.94254 | 0.94081 | yes | yes | no | -0.7541 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3+L9;tap=-1,0` | 0.94180 | 0.93969 | yes | yes | no | -0.6419 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3+L9;tap=0,0` | 0.94180 | 0.93969 | yes | yes | no | -0.6419 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L9;tap=-1,0` | 0.93976 | 0.93668 | yes | yes | no | -0.3404 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L3+L9;tap=0,0` | 0.93887 | 0.93713 | yes | yes | no | -0.3856 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3+L10;tap=-1,0` | 0.94302 | 0.94068 | yes | yes | no | -0.7410 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3+L10;tap=0,0` | 0.94263 | 0.94159 | yes | yes | no | -0.8316 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L3+L11;tap=-1,0` | 0.94368 | 0.94141 | yes | no | no | -0.8134 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L3+L11;tap=0,0` | 0.93996 | 0.93883 | yes | yes | no | -0.5562 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L4;tap=-1,0` | 0.94070 | 0.93567 | yes | no | no | -0.2397 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L4;tap=0,0` | 0.94142 | 0.93933 | yes | yes | no | -0.6060 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L4+L6;tap=-1,0` | 0.94167 | 0.93664 | yes | no | no | -0.3367 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L4+L6;tap=0,0` | 0.94215 | 0.94004 | yes | yes | no | -0.6771 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L4+L7;tap=-1,0` | 0.94045 | 0.93541 | yes | no | no | -0.2140 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L4+L7;tap=0,0` | 0.94092 | 0.93881 | yes | yes | no | -0.5537 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L4+L8;tap=-1,0` | 0.93888 | 0.93373 | yes | no | no | -0.0457 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L4+L8;tap=0,0` | 0.93932 | 0.93708 | yes | yes | no | -0.3812 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L4+L9;tap=-1,0` | 0.94076 | 0.93753 | yes | no | no | -0.4256 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L4+L9;tap=0,0` | 0.94076 | 0.93753 | yes | no | no | -0.4256 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L4+L9;tap=-1,0` | 0.94081 | 0.93744 | yes | yes | no | -0.4164 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L4+L9;tap=0,0` | 0.94305 | 0.94152 | yes | yes | no | -0.8249 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L4+L10;tap=-1,0` | 0.94351 | 0.94108 | yes | no | no | -0.7808 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L4+L10;tap=0,0` | 0.94299 | 0.94190 | yes | yes | no | -0.8626 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L4+L11;tap=-1,0` | 0.94358 | 0.94098 | yes | no | no | -0.7710 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L4+L11;tap=0,0` | 0.94135 | 0.94017 | yes | yes | no | -0.6894 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L5;tap=-1,0` | 0.93998 | 0.93481 | yes | no | no | -0.1533 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L5;tap=0,0` | 0.94148 | 0.93937 | yes | yes | no | -0.6099 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L5+L6;tap=-1,0` | 0.93894 | 0.93368 | yes | no | no | -0.0409 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L5+L6;tap=0,0` | 0.94056 | 0.93842 | yes | yes | no | -0.5149 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L5+L7;tap=-1,0` | 0.93934 | 0.93410 | yes | no | no | -0.0826 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L5+L7;tap=0,0` | 0.94096 | 0.93882 | yes | yes | no | -0.5551 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L5+L8;tap=-1,0` | 0.94028 | 0.93511 | yes | no | no | -0.1836 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L5+L8;tap=0,0` | 0.94188 | 0.93977 | yes | yes | no | -0.6502 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L5+L9;tap=-1,0` | 0.94352 | 0.93993 | yes | no | no | -0.6654 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L5+L9;tap=0,0` | 0.93939 | 0.93717 | yes | yes | no | -0.3898 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L5+L10;tap=-1,0` | 0.94335 | 0.94042 | yes | no | no | -0.7149 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L5+L10;tap=0,0` | 0.94061 | 0.93921 | yes | yes | no | -0.5933 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L5+L11;tap=-1,0` | 0.94133 | 0.93804 | yes | no | no | -0.4769 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L5+L11;tap=0,0` | 0.94138 | 0.93994 | yes | yes | no | -0.6671 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L6;tap=0,0` | 0.94193 | 0.93868 | yes | yes | no | -0.5407 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L6;tap=-1,0` | 0.94241 | 0.93747 | yes | no | no | -0.4199 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L6;tap=0,0` | 0.94354 | 0.94157 | yes | yes | no | -0.8296 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L6+L9;tap=-1,0` | 0.94272 | 0.93869 | yes | no | no | -0.5415 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L6+L9;tap=0,0` | 0.94286 | 0.94182 | yes | yes | no | -0.8548 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L6+L9;tap=-1,0` | 0.94267 | 0.93909 | yes | no | no | -0.5817 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L6+L9;tap=0,0` | 0.93766 | 0.93532 | yes | yes | no | -0.2045 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L6+L10;tap=-1,0` | 0.94075 | 0.93765 | yes | no | no | -0.4381 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L6+L10;tap=0,0` | 0.94049 | 0.93915 | yes | yes | no | -0.5873 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L6+L11;tap=-1,0` | 0.94011 | 0.93694 | yes | no | no | -0.3672 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L6+L11;tap=0,0` | 0.94091 | 0.93945 | yes | yes | no | -0.6178 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L7;tap=-1,0` | 0.94206 | 0.93713 | yes | no | no | -0.3853 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L7;tap=0,0` | 0.94318 | 0.94122 | yes | yes | no | -0.7944 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L7+L9;tap=0,0` | 0.94138 | 0.93846 | yes | no | no | -0.5186 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L7+L9;tap=-1,0` | 0.94164 | 0.93824 | yes | yes | no | -0.4967 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L7+L9;tap=0,0` | 0.94325 | 0.94174 | yes | yes | no | -0.8463 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L7+L10;tap=-1,0` | 0.94288 | 0.94005 | yes | no | no | -0.6774 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L7+L10;tap=0,0` | 0.94085 | 0.93951 | yes | yes | no | -0.6238 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L7+L11;tap=-1,0` | 0.94029 | 0.93712 | yes | no | no | -0.3846 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L7+L11;tap=0,0` | 0.94127 | 0.93981 | yes | yes | no | -0.6535 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L8;tap=-1,0` | 0.94185 | 0.93688 | yes | no | no | -0.3609 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L8;tap=0,0` | 0.94296 | 0.94095 | yes | yes | no | -0.7677 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L8+L9;tap=-1,0` | 0.94013 | 0.93659 | yes | yes | no | -0.3317 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L8+L9;tap=0,0` | 0.94282 | 0.94135 | yes | yes | no | -0.8080 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L8+L10;tap=-1,0` | 0.93967 | 0.93624 | yes | no | no | -0.2966 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L8+L10;tap=0,0` | 0.94146 | 0.94011 | yes | yes | no | -0.6841 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L8+L11;tap=-1,0` | 0.93957 | 0.93619 | yes | no | no | -0.2914 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L8+L11;tap=0,0` | 0.94197 | 0.94046 | yes | yes | no | -0.7188 | yes/yes/no |
| robust | R1 | `ties=S2+S3;out=L9;tap=-1,0` | 0.94364 | 0.94008 | yes | no | no | -0.6811 | yes/no/no |
| robust | R1 | `ties=S2+S3;out=L9;tap=0,0` | 0.93947 | 0.93730 | yes | yes | no | -0.4024 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L9+L10;tap=-1,0` | 0.94228 | 0.94043 | yes | yes | no | -0.7162 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L9+L10;tap=0,0` | 0.94094 | 0.93991 | yes | yes | no | -0.6637 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L9+L10;tap=-1,0` | 0.93920 | 0.93595 | yes | no | no | -0.2676 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L9+L10;tap=0,0` | 0.94357 | 0.94246 | yes | yes | no | -0.9187 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L9+L11;tap=-1,0` | 0.94323 | 0.94123 | yes | yes | no | -0.7961 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L9+L11;tap=0,0` | 0.94092 | 0.94059 | yes | yes | no | -0.7317 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L9+L11;tap=-1,0` | 0.94010 | 0.93702 | yes | no | no | -0.3749 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L9+L11;tap=0,0` | 0.93896 | 0.93737 | yes | yes | no | -0.4097 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L10;tap=-1,0` | 0.94158 | 0.93848 | yes | no | no | -0.5207 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L10;tap=0,0` | 0.94082 | 0.93950 | yes | yes | no | -0.6226 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L10;tap=-1,0` | 0.94352 | 0.94072 | yes | no | no | -0.7443 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L10;tap=0,0` | 0.94102 | 0.93968 | yes | yes | no | -0.6412 | yes/yes/no |
| robust | R1 | `ties=S1+S2;out=L11;tap=-1,0` | 0.93798 | 0.93419 | yes | no | no | -0.0918 | yes/no/no |
| robust | R1 | `ties=S1+S2;out=L11;tap=0,0` | 0.94030 | 0.93886 | yes | yes | no | -0.5591 | yes/yes/no |
| robust | R1 | `ties=S1+S3;out=L11;tap=-1,0` | 0.94238 | 0.93946 | yes | no | no | -0.6192 | yes/no/no |
| robust | R1 | `ties=S1+S3;out=L11;tap=0,0` | 0.94130 | 0.93985 | yes | yes | no | -0.6578 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L2;tap=-1,0` | 0.93834 | 0.93704 | yes | yes | no | -0.3767 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L2;tap=0,0` | 0.93834 | 0.93704 | yes | yes | no | -0.3767 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L3;tap=-1,0` | 0.93693 | 0.93550 | yes | yes | no | -0.2229 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L3;tap=0,0` | 0.93693 | 0.93550 | yes | yes | no | -0.2229 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L4;tap=-1,0` | 0.93919 | 0.93787 | yes | yes | no | -0.4593 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L4;tap=0,0` | 0.93919 | 0.93787 | yes | yes | no | -0.4593 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L5;tap=-1,0` | 0.94301 | 0.94184 | yes | yes | no | -0.8564 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L5;tap=0,0` | 0.94301 | 0.94184 | yes | yes | no | -0.8564 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L6;tap=-1,0` | 0.93666 | 0.93524 | yes | yes | no | -0.1973 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L6;tap=0,0` | 0.93666 | 0.93524 | yes | yes | no | -0.1973 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L7;tap=-1,0` | 0.93774 | 0.93643 | yes | yes | no | -0.3158 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L7;tap=0,0` | 0.93774 | 0.93643 | yes | yes | no | -0.3158 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L8;tap=-1,0` | 0.93837 | 0.93706 | yes | yes | no | -0.3792 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L8;tap=0,0` | 0.93837 | 0.93706 | yes | yes | no | -0.3792 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L9;tap=-1,0` | 0.93744 | 0.93611 | yes | yes | no | -0.2834 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L0+L9;tap=0,0` | 0.93744 | 0.93611 | yes | yes | no | -0.2834 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L2;tap=-1,0` | 0.93718 | 0.93588 | yes | yes | no | -0.2603 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L2;tap=0,0` | 0.93718 | 0.93588 | yes | yes | no | -0.2603 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L3;tap=-1,0` | 0.93577 | 0.93433 | yes | yes | no | -0.1062 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L3;tap=0,0` | 0.93577 | 0.93433 | yes | yes | no | -0.1062 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L4;tap=-1,0` | 0.93803 | 0.93670 | yes | yes | no | -0.3432 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L4;tap=0,0` | 0.93803 | 0.93670 | yes | yes | no | -0.3432 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L5;tap=-1,0` | 0.94238 | 0.94122 | yes | yes | no | -0.7946 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L5;tap=0,0` | 0.94238 | 0.94122 | yes | yes | no | -0.7946 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L6;tap=-1,0` | 0.93544 | 0.93402 | yes | yes | no | -0.0749 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L6;tap=0,0` | 0.93544 | 0.93402 | yes | yes | no | -0.0749 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L7;tap=-1,0` | 0.93652 | 0.93521 | yes | yes | no | -0.1935 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L7;tap=0,0` | 0.93652 | 0.93521 | yes | yes | no | -0.1935 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L8;tap=-1,0` | 0.93715 | 0.93584 | yes | yes | no | -0.2570 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L8;tap=0,0` | 0.93715 | 0.93584 | yes | yes | no | -0.2570 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L9;tap=-1,0` | 0.93619 | 0.93486 | yes | yes | no | -0.1586 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L1+L9;tap=0,0` | 0.93619 | 0.93486 | yes | yes | no | -0.1586 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L3;tap=0,0` | 0.94226 | 0.93880 | yes | yes | no | -0.5531 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L5;tap=-1,0` | 0.94218 | 0.93825 | yes | yes | no | -0.4979 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L5;tap=0,0` | 0.94295 | 0.94001 | yes | yes | no | -0.6739 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L6;tap=-1,0` | 0.94129 | 0.93679 | yes | yes | no | -0.3520 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L6;tap=0,0` | 0.94345 | 0.94013 | yes | yes | no | -0.6857 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L7;tap=0,0` | 0.93983 | 0.93621 | yes | yes | no | -0.2940 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L8;tap=0,0` | 0.94276 | 0.93950 | yes | yes | no | -0.6228 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L9;tap=-1,0` | 0.94204 | 0.94059 | yes | yes | no | -0.7317 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L9;tap=0,0` | 0.94204 | 0.94059 | yes | yes | no | -0.7317 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L10;tap=-1,0` | 0.94323 | 0.94104 | yes | no | no | -0.7766 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L10;tap=0,0` | 0.94233 | 0.94135 | yes | yes | no | -0.8073 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L11;tap=-1,0` | 0.94224 | 0.93989 | yes | no | no | -0.6622 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L2+L11;tap=0,0` | 0.93963 | 0.93851 | yes | yes | no | -0.5243 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L8;tap=0,0` | 0.94330 | 0.93990 | yes | yes | no | -0.6631 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L9;tap=0,0` | 0.94227 | 0.93881 | yes | yes | no | -0.5536 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L10;tap=-1,0` | 0.94340 | 0.94079 | yes | no | no | -0.7522 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L10;tap=0,0` | 0.94310 | 0.94201 | yes | yes | no | -0.8736 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L11;tap=-1,0` | 0.94335 | 0.94080 | yes | no | no | -0.7529 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L3+L11;tap=0,0` | 0.94283 | 0.94173 | yes | yes | no | -0.8454 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L4+L10;tap=-1,0` | 0.94345 | 0.94069 | yes | no | no | -0.7416 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L4+L10;tap=0,0` | 0.93987 | 0.93853 | yes | yes | no | -0.5259 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L4+L11;tap=-1,0` | 0.94070 | 0.93757 | yes | no | no | -0.4297 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L4+L11;tap=0,0` | 0.93910 | 0.93766 | yes | yes | no | -0.4384 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L6;tap=0,0` | 0.94134 | 0.93770 | yes | yes | no | -0.4423 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L7;tap=0,0` | 0.94321 | 0.93979 | yes | yes | no | -0.6522 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L10;tap=-1,0` | 0.94252 | 0.93959 | yes | no | no | -0.6319 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L10;tap=0,0` | 0.94363 | 0.94245 | yes | yes | no | -0.9181 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L11;tap=-1,0` | 0.93935 | 0.93589 | yes | no | no | -0.2614 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L5+L11;tap=0,0` | 0.94041 | 0.93900 | yes | yes | no | -0.5729 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L6+L10;tap=-1,0` | 0.93951 | 0.93600 | yes | no | no | -0.2732 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L6+L10;tap=0,0` | 0.94124 | 0.93992 | yes | yes | no | -0.6646 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L6+L11;tap=-1,0` | 0.94245 | 0.93932 | yes | no | no | -0.6053 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L6+L11;tap=0,0` | 0.94096 | 0.93956 | yes | yes | no | -0.6290 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L7+L10;tap=-1,0` | 0.93914 | 0.93564 | yes | no | no | -0.2363 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L7+L10;tap=0,0` | 0.94087 | 0.93955 | yes | yes | no | -0.6276 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L7+L11;tap=-1,0` | 0.94240 | 0.93932 | yes | no | no | -0.6049 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L7+L11;tap=0,0` | 0.94058 | 0.93919 | yes | yes | no | -0.5916 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L8+L10;tap=-1,0` | 0.93888 | 0.93532 | yes | no | no | -0.2045 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L8+L10;tap=0,0` | 0.94078 | 0.93946 | yes | yes | no | -0.6189 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L8+L11;tap=-1,0` | 0.94112 | 0.93788 | yes | no | no | -0.4608 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L8+L11;tap=0,0` | 0.94043 | 0.93901 | yes | yes | no | -0.5741 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L9+L10;tap=-1,0` | 0.94355 | 0.94113 | yes | no | no | -0.7856 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L9+L10;tap=0,0` | 0.94356 | 0.94253 | yes | yes | no | -0.9257 | yes/yes/no |
| robust | R1 | `ties=S1+S2+S3;out=L9+L11;tap=-1,0` | 0.94219 | 0.93939 | yes | no | no | -0.6121 | yes/no/no |
| robust | R1 | `ties=S1+S2+S3;out=L9+L11;tap=0,0` | 0.94186 | 0.94073 | yes | yes | no | -0.7463 | yes/yes/no |

- nominal, R1: 183 of 212 SAT models are benign AND fire the rule on the AC model.
- robust, R1: 0 of 281 SAT models are benign AND fire the rule on the AC model.

## Verdict per rule (robust mode)

| rule | verdict |
| --- | --- |
| R1 | refuted: a SAT model (nominal or robust) is a confirmed benign AC counterexample |
| R2 | certified relative to the linear model (linac) with the validated error bound delta |
| R3 | certified relative to the linear model (linac) with the validated error bound delta |

## R3 in the exact layer

R3 is syntactically expressible (all its measurements are linear: transformer P, load P, DER P). But LinDistFlow is lossless: the transformer power equals the sum of downstream net load exactly, so the R3 residual d is identically 0 in the linear model and R3 can never fire there. Its UNSAT is therefore vacuous: it certifies nothing about R3 on the real grid, where d equals the network losses. In robust mode the transformer power error bound enters R3 as slack (two transformers), which is larger than the margin unless losses are bounded more tightly; the robust verdict above says what happens. A loss-aware layer (for example loss bounds or a convex relaxation) is needed to certify balance rules.
